function mpc = case13659pegase_OPF2
%CASE13659PEGASE_OPF2

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	3	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2	1	72.68	45	0	6.61	0	1	0	150	9	1.2	0.8;
	3	1	378.4	98.5	0	16.61	0	1	0	220	6	1.2	0.8;
	4	1	134	19.1	0	0.08	0	1	0	154	1	1.2	0.8;
	5	1	151	48.8	0	4.69	0	1	0	220	5	1.2	0.8;
	6	1	171.41	23.4	0	2.1	0	1	0	220	5	1.2	0.8;
	7	1	45.95	14	0	13.34	0	1	0	220	6	1.2	0.8;
	8	1	343.4	53.1	0	36.83	0	1	0	380	6	1.2	0.8;
	9	1	0	0	0	75.08	0	1	0	380	5	1.2	0.8;
	10	1	31.03	10.3	0	0.65	0	1	0	110	21	1.2	0.8;
	11	1	0	0	0	3.41	0	1	0	154	1	1.2	0.8;
	12	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	13	1	14.3	2	0	1.91	0	1	0	154	1	1.2	0.8;
	14	1	134	24.7	0	12.44	0	1	0	220	5	1.2	0.8;
	15	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	16	1	-6.11	2	0	0.47	0	1	0	150	9	1.2	0.8;
	17	1	-22.74	-8.32	0	6.5	0	1	0	220	6	1.2	0.8;
	18	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	19	1	59.67	26.7	0	12.84	0	1	0	220	4	1.2	0.8;
	20	1	30.6	4.3	0	5.15	0	1	0	154	1	1.2	0.8;
	21	1	0	0	0	-0.2	0	1	0	380	6	1.2	0.8;
	22	1	67.67	12.1	0	2.18	0	1	0	220	3	1.2	0.8;
	23	1	0	0	0	20.6	0	1	0	380	3	1.2	0.8;
	24	1	25.33	7.5	0	2.39	0	1	0	110	12	1.2	0.8;
	25	1	1.4	0.2	0	4.93	0	1	0	154	1	1.2	0.8;
	26	1	161.2	39.3	0	30.71	0	1	0	220	5	1.2	0.8;
	27	1	0	0	0	0.85	0	1	0	220	5	1.2	0.8;
	28	1	19.62	7.1	0	1.15	0	1	0	110	19	1.2	0.8;
	29	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	30	1	31.94	8.8	0	0.73	0	1	0	110	22	1.2	0.8;
	31	1	0	0	0	0.31	0	1	0	220	3	1.2	0.8;
	32	1	167.3	54.8	0	110.54	0	1	0	380	5	1.2	0.8;
	33	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	34	1	0	0	0	14.82	0	1	0	380	13	1.2	0.8;
	35	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	36	1	152.9	49.4	0	27.65	0	1	0	380	5	1.2	0.8;
	37	1	0	0	0	0.56	0	1	0	150	9	1.2	0.8;
	38	1	69.68	43.2	0	6.3	0	1	0	150	9	1.2	0.8;
	39	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	40	1	0	0	0	37.54	0	1	0	220	4	1.2	0.8;
	41	1	0	0	0	0.25	0	1	0	220	4	1.2	0.8;
	42	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	43	1	13.51	4.9	0	1.8	0	1	0	110	19	1.2	0.8;
	44	1	10.51	3.5	0	0.31	0	1	0	110	12	1.2	0.8;
	45	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	46	1	0	0	0	15.34	0	1	0	220	19	1.2	0.8;
	47	1	9.21	2.6	0	2	0	1	0	110	18	1.2	0.8;
	48	1	42.75	12.8	0	13.3	0	1	0	220	8	1.2	0.8;
	49	1	0	0	0	0.32	0	1	0	150	10	1.2	0.8;
	50	1	16.02	4.54	0	0.1	0	1	0	110	23	1.2	0.8;
	51	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	52	1	27.9	4	0	4.23	0	1	0	154	1	1.2	0.8;
	53	1	20.82	7.9	0	26.89	0	1	0	380	4	1.2	0.8;
	54	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	55	1	0	0	0	7.27	0	1	0	220	5	1.2	0.8;
	56	1	10.11	3.7	0	0.81	0	1	0	110	19	1.2	0.8;
	57	1	10.01	2.7	0	1.14	0	1	0	110	18	1.2	0.8;
	58	1	6.31	0	0	0.67	0	1	0	110	18	1.2	0.8;
	59	1	2.9	0.9	0	0.6	0	1	0	110	15	1.2	0.8;
	60	1	0	0	0	17.76	0	1	0	220	6	1.2	0.8;
	61	1	0	0	0	0.43	0	1	0	380	2	1.2	0.8;
	62	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	63	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	64	1	151.8	48.3	0	5.53	0	1	0	220	4	1.2	0.8;
	65	1	127.6	31.8	0	20.51	0	1	0	150	8	1.2	0.8;
	66	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	67	1	0	0	0	0.84	0	1	0	110	21	1.2	0.8;
	68	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	69	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	70	1	110.5	-26.8	0	16.37	0	1	0	220	6	1.2	0.8;
	71	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	72	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	73	1	0	0	0	1.23	0	1	0	220	3	1.2	0.8;
	74	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	75	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	76	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	77	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	78	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	79	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	80	1	140	79.7	0	6.5	0	1	0	220	3	1.2	0.8;
	81	1	21.6	3	0	3.54	0	1	0	154	1	1.2	0.8;
	82	1	0	0	0	2.31	0	1	0	380	5	1.2	0.8;
	83	1	119.2	20.7	0	3.31	0	1	0	220	5	1.2	0.8;
	84	1	26.43	9.9	0	9.57	0	1	0	110	22	1.2	0.8;
	85	1	0.24	-1.66	0	0.65	0	1	0	110	18	1.2	0.8;
	86	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	87	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	88	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	89	1	0	0	0	58.57	0	1	0	380	3	1.2	0.8;
	90	1	0	0	0	1.34	0	1	0	110	18	1.2	0.8;
	91	1	187.9	110.2	0	21.25	0	1	0	380	3	1.2	0.8;
	92	1	14.92	5.5	0	1.31	0	1	0	110	15	1.2	0.8;
	93	1	-18.52	6.1	0	0.79	0	1	0	150	9	1.2	0.8;
	94	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	95	1	4.61	1.7	0	2.32	0	1	0	110	19	1.2	0.8;
	96	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	97	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	98	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	99	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	100	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	101	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	102	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	103	1	62.87	20.5	0	1.15	0	1	0	150	8	1.2	0.8;
	104	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	105	1	13.5	14.8	0	132.44	0	1	0	380	9	1.2	0.8;
	106	1	126.3	42.4	0	55.24	0	1	0	150	8	1.2	0.8;
	107	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	108	1	6.91	-4.6	0	5.75	0	1	0	220	4	1.2	0.8;
	109	1	15.72	5.2	0	0.11	0	1	0	110	12	1.2	0.8;
	110	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	111	1	16.12	4.3	0	0.49	0	1	0	110	23	1.2	0.8;
	112	1	38.74	6.1	0	1.17	0	1	0	220	4	1.2	0.8;
	113	1	22.13	10.7	0	14.21	0	1	0	220	8	1.2	0.8;
	114	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	115	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	116	1	0	0	0	0.73	0	1	0	220	4	1.2	0.8;
	117	1	0	0	0	0.83	0	1	0	110	18	1.2	0.8;
	118	1	138.8	136.7	0	8.76	0	1	0	380	3	1.2	0.8;
	119	1	137.3	66.4	0	14.17	0	1	0	220	23	1.2	0.8;
	120	1	67.76	19.18	0	1.47	0	1	0	150	1	1.2	0.8;
	121	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	122	1	0	0	0	6.62	0	1	0	220	3	1.2	0.8;
	123	1	0	0	0	7.22	0	1	0	380	1	1.2	0.8;
	124	1	1	0.3	0	0.19	0	1	0	110	19	1.2	0.8;
	125	1	20.9	3	0	5.74	0	1	0	154	1	1.2	0.8;
	126	1	0	0	0	0.12	0	1	0	150	9	1.2	0.8;
	127	1	21.52	5.1	0	0.5	0	1	0	110	18	1.2	0.8;
	128	1	71.98	28.8	0	11	0	1	0	220	6	1.2	0.8;
	129	1	0	0	0	4.47	0	1	0	380	2	1.2	0.8;
	130	1	363.25	115.39	0	3.95	0	1	0	220	5	1.2	0.8;
	131	1	192.9	73.3	0	20.75	0	1	0	380	3	1.2	0.8;
	132	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	133	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	134	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	135	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	136	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	137	1	17.52	6.3	0	0.26	0	1	0	110	19	1.2	0.8;
	138	1	33.14	12	0	0.65	0	1	0	110	19	1.2	0.8;
	139	1	40.44	25	0	9.82	0	1	0	150	9	1.2	0.8;
	140	1	193.17	53.37	0	4.58	0	1	0	220	5	1.2	0.8;
	141	1	90.7	25.5	0	3.11	0	1	0	220	3	1.2	0.8;
	142	1	176.3	-58.9	0	24.77	0	1	0	380	6	1.2	0.8;
	143	1	35.94	22.3	0	0	0	1	0	150	9	1.2	0.8;
	144	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	145	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	146	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	147	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	148	1	143.9	123.2	0	72.64	0	1	0	380	3	1.2	0.8;
	149	1	0	0	0	3.77	0	1	0	220	6	1.2	0.8;
	150	1	0	8.4	0	15.72	0	1	0	150	9	1.2	0.8;
	151	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	152	1	51.36	-8.8	0	2.15	0	1	0	220	6	1.2	0.8;
	153	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	154	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	155	1	0	0	0	82.55	0	1	0	380	6	1.2	0.8;
	156	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	157	1	322.7	11.9	0	10.28	0	1	0	380	6	1.2	0.8;
	158	1	303.6	79.8	0	1.69	0	1	0	220	5	1.2	0.8;
	159	1	3.8	1.3	0	0.4	0	1	0	110	18	1.2	0.8;
	160	1	137	19.5	0	4.9	0	1	0	154	1	1.2	0.8;
	161	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	162	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	163	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	164	1	61.07	36	0	3.09	0	1	0	220	11	1.2	0.8;
	165	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	166	1	0	0	0	3.24	0	1	0	220	3	1.2	0.8;
	167	1	0	0	0	6.52	0	1	0	380	5	1.2	0.8;
	168	1	55.7	7.9	0	4.21	0	1	0	154	1	1.2	0.8;
	169	1	0	0	0	4.21	0	1	0	220	5	1.2	0.8;
	170	1	1.8	0.7	0	0.3	0	1	0	110	19	1.2	0.8;
	171	1	0	0	0	0.71	0	1	0	150	9	1.2	0.8;
	172	1	2.5	0	0	0.96	0	1	0	110	18	1.2	0.8;
	173	1	0	0	0	0.09	0	1	0	150	9	1.2	0.8;
	174	1	38.94	11	0	0.64	0	1	0	110	1	1.2	0.8;
	175	1	45.15	14.1	0	0.19	0	1	0	110	15	1.2	0.8;
	176	1	0	0	0	5.75	0	1	0	220	3	1.2	0.8;
	177	1	0	0	0	4.36	0	1	0	220	11	1.2	0.8;
	178	1	0	0	0	-0.24	0	1	0	220	5	1.2	0.8;
	179	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	180	1	17.22	5.7	0	1.22	0	1	0	110	21	1.2	0.8;
	181	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	182	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	183	1	0	0	0	4.3	0	1	0	220	6	1.2	0.8;
	184	1	23.73	12.7	0	0.52	0	1	0	220	5	1.2	0.8;
	185	1	121.9	7.4	0	1.34	0	1	0	220	3	1.2	0.8;
	186	1	0	0	0	47.75	0	1	0	380	10	1.2	0.8;
	187	1	47.35	16.4	0	4.08	0	1	0	110	22	1.2	0.8;
	188	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	189	1	0	0	0	21.39	0	1	0	380	1	1.2	0.8;
	190	1	38.14	12.5	0	6.28	0	1	0	150	8	1.2	0.8;
	191	1	54.2	7.8	0	94.9	0	1	0	400	1	1.2	0.8;
	192	1	130.6	84.9	0	4.22	0	1	0	220	7	1.2	0.8;
	193	1	7.91	2.6	0	0.74	0	1	0	110	12	1.2	0.8;
	194	1	42.1	74.61	0	37.58	0	1	0	150	1	1.2	0.8;
	195	1	-75.38	7.8	0	29.9	0	1	0	380	10	1.2	0.8;
	196	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	197	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	198	1	41.05	14.3	0	11.53	0	1	0	220	6	1.2	0.8;
	199	1	0	0	0	4.14	0	1	0	220	8	1.2	0.8;
	200	1	100.9	49.3	0	4.33	0	1	0	220	13	1.2	0.8;
	201	1	0	0	0	1.1	0	1	0	220	6	1.2	0.8;
	202	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	203	1	0	0	0	2.03	0	1	0	220	5	1.2	0.8;
	204	1	0	0	0	98.53	0	1	0	380	14	1.2	0.8;
	205	1	2.8	264.7	0	56.54	0	1	0	380	4	1.2	0.8;
	206	1	38.34	5.6	0	7.64	0	1	0	220	5	1.2	0.8;
	207	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	208	1	269.6	65.7	0	0	0	1	0	120	20	1.2	0.8;
	209	1	-8.71	-19.54	0	0	0	1	0	150	8	1.2	0.8;
	210	1	160	3.3	0	5.69	0	1	0	220	7	1.2	0.8;
	211	1	32.34	12	0	6.1	0	1	0	220	5	1.2	0.8;
	212	1	100.1	45.1	0	1.11	0	1	0	380	6	1.2	0.8;
	213	1	12.31	3.9	0	5.05	0	1	0	220	5	1.2	0.8;
	214	1	131.75	24.35	0	4.48	0	1	0	154	1	1.2	0.8;
	215	1	0	0	0	107.29	0	1	0	400	1	1.2	0.8;
	216	1	0	0	0	20.96	0	1	0	220	4	1.2	0.8;
	217	1	0	0	0	0.56	0	1	0	150	7	1.2	0.8;
	218	1	0	0	0	1.29	0	1	0	110	12	1.2	0.8;
	219	1	0	0	0	1.7	0	1	0	110	21	1.2	0.8;
	220	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	221	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	222	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	223	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	224	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	225	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	226	1	9.21	3.3	0	1.2	0	1	0	110	19	1.2	0.8;
	227	1	0	0	0	70.58	0	1	0	380	5	1.2	0.8;
	228	1	166	60.3	0	0.57	0	1	0	220	3	1.2	0.8;
	229	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	230	1	0	0	0	0.1	0	1	0	150	9	1.2	0.8;
	231	1	79.4	11.3	0	4.92	0	1	0	154	1	1.2	0.8;
	232	1	0	0	0	0.16	0	1	0	150	9	1.2	0.8;
	233	1	0	0	0	66.65	0	1	0	380	6	1.2	0.8;
	234	1	-597.44	-326.86	0	0	0	1	0	27	3	1.2	0.8;
	235	1	147.76	32.73	0	8.34	0	1	0	220	5	1.2	0.8;
	236	1	0	0	0	5.17	0	1	0	150	8	1.2	0.8;
	237	1	26.8	-3.7	0	51.26	0	1	0	380	9	1.2	0.8;
	238	1	0	0	0	3.07	0	1	0	220	3	1.2	0.8;
	239	1	257.5	131.1	0	1.08	0	1	0	220	3	1.2	0.8;
	240	1	16.7	2.4	0	6.09	0	1	0	154	1	1.2	0.8;
	241	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	242	1	0	0	0	1.91	0	1	0	150	9	1.2	0.8;
	243	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	244	1	100.8	13.2	0	5.24	0	1	0	220	5	1.2	0.8;
	245	1	111.7	10.96	0	4.22	0	1	0	220	4	1.2	0.8;
	246	1	90.38	-5.05	0	8.49	0	1	0	220	13	1.2	0.8;
	247	1	370.5	-17	0	9.91	0	1	0	220	5	1.2	0.8;
	248	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	249	1	41.05	-46	0	19.25	0	1	0	220	11	1.2	0.8;
	250	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	251	1	9.91	3.2	0	0.67	0	1	0	110	12	1.2	0.8;
	252	1	-0.69	-5.46	0	5.07	0	1	0	150	9	1.2	0.8;
	253	1	55.46	8.4	0	5	0	1	0	220	4	1.2	0.8;
	254	1	94.9	36.2	0	16.46	0	1	0	220	10	1.2	0.8;
	255	1	81.09	48	0	0.03	0	1	0	150	9	1.2	0.8;
	256	1	0	0	0	113.7	0	1	0	380	18	1.2	0.8;
	257	1	210.4	159.2	0	131.58	0	1	0	380	4	1.2	0.8;
	258	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	259	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	260	1	19.32	26	0	0.69	0	1	0	220	3	1.2	0.8;
	261	1	29.83	7.3	0	6.49	0	1	0	220	5	1.2	0.8;
	262	1	0	0	0	2.42	0	1	0	220	5	1.2	0.8;
	263	1	20.9	3	0	4.11	0	1	0	154	1	1.2	0.8;
	264	1	19.92	6.6	0	0.56	0	1	0	110	21	1.2	0.8;
	265	1	57.16	2	0	1.48	0	1	0	110	22	1.2	0.8;
	266	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	267	1	36.84	13.9	0	3.3	0	1	0	220	5	1.2	0.8;
	268	1	-15.04	-5.12	0	0.43	0	1	0	110	18	1.2	0.8;
	269	1	9.21	6	0	0.15	0	1	0	110	19	1.2	0.8;
	270	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	271	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	272	1	0	0	0	0.68	0	1	0	380	3	1.2	0.8;
	273	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	274	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	275	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	276	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	277	1	119.9	3.7	0	3.33	0	1	0	220	3	1.2	0.8;
	278	2	0	0	0	0	0	1	0	21	1	1.2	0.8;
	279	1	0	0	0	-0.13	0	1	0	150	8	1.2	0.8;
	280	1	0	0	0	0.21	0	1	0	220	6	1.2	0.8;
	281	1	73.14	21.55	0	8.52	0	1	0	220	5	1.2	0.8;
	282	1	0	0	0	12.48	0	1	0	220	5	1.2	0.8;
	283	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	284	1	0	0	0	101.32	0	1	0	380	3	1.2	0.8;
	285	1	39.74	11.8	0	1.44	0	1	0	220	5	1.2	0.8;
	286	1	44.35	5.1	0	4	0	1	0	220	4	1.2	0.8;
	287	1	86.8	28.4	0	1.34	0	1	0	150	8	1.2	0.8;
	288	1	50.56	5.9	0	10.58	0	1	0	220	4	1.2	0.8;
	289	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	290	1	0	0	0	4.73	0	1	0	220	4	1.2	0.8;
	291	1	110.9	32.7	0	15.4	0	1	0	220	14	1.2	0.8;
	292	1	18.2	2.6	0	12.38	0	1	0	154	1	1.2	0.8;
	293	1	0	0	0	14.69	0	1	0	220	18	1.2	0.8;
	294	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	295	1	46.15	18.2	0	1.29	0	1	0	150	8	1.2	0.8;
	296	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	297	1	55.46	15.7	0	13.46	0	1	0	220	4	1.2	0.8;
	298	1	34.04	12.3	0	0.23	0	1	0	110	19	1.2	0.8;
	299	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	300	1	321.98	84.4	0	1.34	0	1	0	220	5	1.2	0.8;
	301	1	42.55	8.2	0	2.06	0	1	0	220	5	1.2	0.8;
	302	1	33.44	10	0	1.36	0	1	0	110	3	1.2	0.8;
	303	1	0	0	0	0.57	0	1	0	110	12	1.2	0.8;
	304	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	305	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	306	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	307	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	308	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	309	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	310	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	311	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	312	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	313	1	-24.99	-4.94	0	6.99	0	1	0	220	3	1.2	0.8;
	314	1	95.69	24.54	0	2.85	0	1	0	220	13	1.2	0.8;
	315	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	316	1	37.34	10.9	0	0.63	0	1	0	110	1	1.2	0.8;
	317	1	340	93.8	0	74.78	0	1	0	380	13	1.2	0.8;
	318	1	0	0	0	2.04	0	1	0	150	9	1.2	0.8;
	319	1	155.6	54.7	0	2.21	0	1	0	220	5	1.2	0.8;
	320	1	105.2	0.1	0	7.36	0	1	0	220	5	1.2	0.8;
	321	1	69.83	15.12	0	2.23	0	1	0	220	5	1.2	0.8;
	322	1	0	0	0	6.87	0	1	0	380	7	1.2	0.8;
	323	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	324	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	325	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	326	1	0	0	0	3.78	0	1	0	380	5	1.2	0.8;
	327	1	176.2	20.8	0	4.59	0	1	0	150	1	1.2	0.8;
	328	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	329	1	27.03	8.8	0	1.84	0	1	0	110	21	1.2	0.8;
	330	1	0	0	0	0.28	0	1	0	150	6	1.2	0.8;
	331	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	332	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	333	1	0	0	0	1.15	0	1	0	220	5	1.2	0.8;
	334	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	335	1	14.62	4.8	0	1.02	0	1	0	110	12	1.2	0.8;
	336	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	337	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	338	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	339	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	340	1	45.05	-2.2	0	3.96	0	1	0	220	4	1.2	0.8;
	341	1	0	0	0	2.55	0	1	0	220	7	1.2	0.8;
	342	1	-23.43	57.4	0	0	0	1	0	150	2	1.2	0.8;
	343	1	426.6	93.7	0	80.94	0	1	0	380	6	1.2	0.8;
	344	1	152.07	22.52	0	7.87	0	1	0	220	4	1.2	0.8;
	345	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	346	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	347	1	0	0	0	0.7	0	1	0	150	9	1.2	0.8;
	348	1	2.5	3.8	0	0.15	0	1	0	110	18	1.2	0.8;
	349	1	30.53	10.9	0	2.68	0	1	0	220	19	1.2	0.8;
	350	1	34.04	4.4	0	1.25	0	1	0	110	22	1.2	0.8;
	351	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	352	1	45.85	7	0	1.05	0	1	0	220	4	1.2	0.8;
	353	1	0	0	0	30.97	0	1	0	380	3	1.2	0.8;
	354	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	355	1	46.05	16.9	0	0.29	0	1	0	110	19	1.2	0.8;
	356	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	357	1	0	0	0	3.95	0	1	0	220	3	1.2	0.8;
	358	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	359	1	-876.96	-325.87	0	0	0	1	0	27	3	1.2	0.8;
	360	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	361	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	362	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	363	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	364	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	365	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	366	1	167.9	18.2	0	5.97	0	1	0	220	3	1.2	0.8;
	367	1	0	0	0	13.49	0	1	0	150	8	1.2	0.8;
	368	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	369	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	370	1	0	0	0	0.68	0	1	0	150	8	1.2	0.8;
	371	1	44.35	14.8	0	1.94	0	1	0	110	21	1.2	0.8;
	372	1	131.9	31.1	0	14.05	0	1	0	220	1	1.2	0.8;
	373	1	0	0	0	0.72	0	1	0	110	18	1.2	0.8;
	374	1	224.2	73.9	0	84.09	0	1	0	380	13	1.2	0.8;
	375	1	0	0	0	26.3	0	1	0	220	4	1.2	0.8;
	376	1	128.9	73.7	0	25.37	0	1	0	380	3	1.2	0.8;
	377	1	0	0	0	0	0	1	0	20	22	1.2	0.8;
	378	1	0	0	0	0	0	1	0	20	22	1.2	0.8;
	379	1	0	0	0	13.85	0	1	0	380	3	1.2	0.8;
	380	1	118.4	16.9	0	8.02	0	1	0	154	1	1.2	0.8;
	381	1	0	0	0	0	0	1	0	20	22	1.2	0.8;
	382	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	383	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	384	1	0	0	0	0	0	1	0	20	22	1.2	0.8;
	385	1	0	0	0	2.66	0	1	0	220	3	1.2	0.8;
	386	1	0	0	0	4.06	0	1	0	220	1	1.2	0.8;
	387	1	0	0	0	12.74	0	1	0	380	21	1.2	0.8;
	388	1	0	0	0	2.24	0	1	0	380	16	1.2	0.8;
	389	1	0	0	0	7.09	0	1	0	220	6	1.2	0.8;
	390	1	113.9	24.5	0	6.72	0	1	0	220	4	1.2	0.8;
	391	1	88	12.6	0	22.25	0	1	0	154	1	1.2	0.8;
	392	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	393	1	42.67	12.1	0	14.84	0	1	0	150	9	1.2	0.8;
	394	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	395	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	396	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	397	1	0	0	0	1.29	0	1	0	380	10	1.2	0.8;
	398	1	0	0	0	9.41	0	1	0	220	18	1.2	0.8;
	399	1	160.8	10.6	0	21.96	0	1	0	220	13	1.2	0.8;
	400	2	0	0	0	0	0	1	0	10.3	1	1.2	0.8;
	401	1	126.8	21.4	0	11.43	0	1	0	220	4	1.2	0.8;
	402	1	48.8	6.9	0	3.11	0	1	0	154	1	1.2	0.8;
	403	1	38.74	9	0	0.57	0	1	0	220	4	1.2	0.8;
	404	1	350.4	29.3	0	19.31	0	1	0	220	11	1.2	0.8;
	405	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	406	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	407	1	103.8	2.7	0	3.33	0	1	0	220	4	1.2	0.8;
	408	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	409	1	-0.13	-1	0	0	0	1	0	220	8	1.2	0.8;
	410	1	0	0	0	0.66	0	1	0	110	22	1.2	0.8;
	411	1	0	0	0	6.34	0	1	0	380	1	1.2	0.8;
	412	1	96.7	26.8	0	0	0	1	0	150	2	1.2	0.8;
	413	1	0	0	0	19.54	0	1	0	150	9	1.2	0.8;
	414	1	0	0	0	14.87	0	1	0	220	23	1.2	0.8;
	415	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	416	1	19.02	6	0	0.25	0	1	0	110	21	1.2	0.8;
	417	1	102.1	25.3	0	1.11	0	1	0	150	8	1.2	0.8;
	418	1	0	0	0	2.44	0	1	0	220	3	1.2	0.8;
	419	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	420	1	113.3	30.2	0	2.14	0	1	0	110	18	1.2	0.8;
	421	1	8.31	3	0	0.99	0	1	0	110	19	1.2	0.8;
	422	1	119.6	29.6	0	5.34	0	1	0	220	5	1.2	0.8;
	423	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	424	1	0	0	0	18.07	0	1	0	380	8	1.2	0.8;
	425	1	49.9	144	0	80.06	0	1	0	380	18	1.2	0.8;
	426	1	27.33	11.9	0	1.17	0	1	0	220	5	1.2	0.8;
	427	1	191.2	-3.4	0	19.21	0	1	0	220	4	1.2	0.8;
	428	1	0	0	0	18.32	0	1	0	380	1	1.2	0.8;
	429	1	101.6	14.5	0	1.94	0	1	0	154	1	1.2	0.8;
	430	1	177.1	66.9	0	71.03	0	1	0	380	16	1.2	0.8;
	431	1	0	0	0	0.3	0	1	0	150	9	1.2	0.8;
	432	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	433	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	434	1	0	0	0	-0.03	0	1	0	220	6	1.2	0.8;
	435	1	53.46	18.7	0	1.64	0	1	0	220	20	1.2	0.8;
	436	1	0	0	0	12.73	0	1	0	220	14	1.2	0.8;
	437	1	344.7	-31.1	0	39.13	0	1	0	380	6	1.2	0.8;
	438	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	439	1	0	0	0	1.98	0	1	0	220	3	1.2	0.8;
	440	1	85.1	67	0	0.18	0	1	0	150	9	1.2	0.8;
	441	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	442	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	443	1	0	0	0	0.08	0	1	0	220	6	1.2	0.8;
	444	1	189.3	76.7	0	3.24	0	1	0	220	3	1.2	0.8;
	445	1	23.73	9.4	0	1.45	0	1	0	150	8	1.2	0.8;
	446	1	10.01	-21	0	8.59	0	1	0	220	11	1.2	0.8;
	447	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	448	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	449	1	228.1	131.8	0	3.93	0	1	0	380	4	1.2	0.8;
	450	1	0	0	0	1.05	0	1	0	150	9	1.2	0.8;
	451	1	-14.85	-4.95	0	0.37	0	1	0	110	18	1.2	0.8;
	452	1	20.9	3	0	2.65	0	1	0	154	1	1.2	0.8;
	453	1	431.7	121.6	0	1.14	0	1	0	220	21	1.2	0.8;
	454	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	455	1	17.62	7.7	0	0.59	0	1	0	110	22	1.2	0.8;
	456	1	0	0	0	109.27	0	1	0	380	4	1.2	0.8;
	457	1	103	12	0	0.63	0	1	0	220	5	1.2	0.8;
	458	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	459	1	0	0	0	4.76	0	1	0	220	5	1.2	0.8;
	460	1	0	0	0	25.85	0	1	0	380	1	1.2	0.8;
	461	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	462	1	0	0	0	3.08	0	1	0	220	3	1.2	0.8;
	463	2	0	0	0	0	0	1	0	380	9	1.2	0.8;
	464	1	42.05	17.2	0	1.31	0	1	0	150	8	1.2	0.8;
	465	1	-0.16	-2.91	0	0.43	0	1	0	110	8	1.2	0.8;
	466	1	0	0	0	0.06	0	1	0	154	1	1.2	0.8;
	467	1	163.1	46.3	0	10.6	0	1	0	220	5	1.2	0.8;
	468	1	0	0	0	2.13	0	1	0	220	10	1.2	0.8;
	469	1	0	0	0	2.81	0	1	0	220	3	1.2	0.8;
	470	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	471	1	0	0	0	-1.99	0	1	0	380	2	1.2	0.8;
	472	1	0	0	0	1.05	0	1	0	150	9	1.2	0.8;
	473	1	153.3	21.8	0	18.25	0	1	0	154	1	1.2	0.8;
	474	1	0	0	0	141.93	0	1	0	400	1	1.2	0.8;
	475	1	67.17	-23.9	0	0.93	0	1	0	220	3	1.2	0.8;
	476	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	477	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	478	1	0	0	0	11.29	0	1	0	380	3	1.2	0.8;
	479	1	382.4	86.3	0	22.29	0	1	0	220	11	1.2	0.8;
	480	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	481	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	482	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	483	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	484	1	33.5	4.8	0	5.48	0	1	0	154	1	1.2	0.8;
	485	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	486	1	0.01	0	0	0	0	1	0	220	8	1.2	0.8;
	487	1	0	0	0	12.29	0	1	0	380	3	1.2	0.8;
	488	1	291.5	51.3	0	12.64	0	1	0	220	13	1.2	0.8;
	489	1	24.23	7.1	0	1.64	0	1	0	110	21	1.2	0.8;
	490	1	108.6	2.6	0	31.8	0	1	0	380	3	1.2	0.8;
	491	1	4	2.4	0	0.03	0	1	0	150	9	1.2	0.8;
	492	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	493	1	30.03	10.9	0	1.45	0	1	0	110	19	1.2	0.8;
	494	1	0	0	0	45.39	0	1	0	380	15	1.2	0.8;
	495	1	524.5	43	0	6.85	0	1	0	220	5	1.2	0.8;
	496	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	497	1	129.9	18.5	0	0.38	0	1	0	154	1	1.2	0.8;
	498	1	0	0	0	1.92	0	1	0	110	18	1.2	0.8;
	499	1	4.4	0	0	0.51	0	1	0	110	18	1.2	0.8;
	500	1	9.22	1.2	0	0.8	0	1	0	110	19	1.2	0.8;
	501	1	0	0	0	0.12	0	1	0	220	5	1.2	0.8;
	502	1	0	0	0	0.14	0	1	0	220	6	1.2	0.8;
	503	1	0	0	0	0.36	0	1	0	110	19	1.2	0.8;
	504	1	0	0	0	0.81	0	1	0	110	21	1.2	0.8;
	505	1	35.41	20.3	0	10.07	0	1	0	220	6	1.2	0.8;
	506	1	3.2	1.2	0	0.69	0	1	0	110	19	1.2	0.8;
	507	1	372.8	147.5	0	27.73	0	1	0	150	8	1.2	0.8;
	508	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	509	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	510	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	511	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	512	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	513	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	514	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	515	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	516	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	517	1	0	0	0	-0.24	0	1	0	220	11	1.2	0.8;
	518	1	197.5	48.3	0	0.71	0	1	0	220	5	1.2	0.8;
	519	1	0	0	0	0.22	0	1	0	154	1	1.2	0.8;
	520	1	0	0	0	15.15	0	1	0	150	8	1.2	0.8;
	521	1	110.4	26.2	0	5.62	0	1	0	220	5	1.2	0.8;
	522	1	-0.15	-1.93	0	0	0	1	0	220	8	1.2	0.8;
	523	1	0	0	0	10.12	0	1	0	380	5	1.2	0.8;
	524	1	0	0	0	14.6	0	1	0	220	12	1.2	0.8;
	525	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	526	1	-4.86	-2.15	0	0.31	0	1	0	110	18	1.2	0.8;
	527	1	141.1	2.1	0	4.78	0	1	0	220	7	1.2	0.8;
	528	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	529	1	52.96	32.8	0	14.14	0	1	0	150	9	1.2	0.8;
	530	1	149.2	-74.6	0	49.24	0	1	0	380	13	1.2	0.8;
	531	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	532	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	533	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	534	1	10.81	5.1	0	1.09	0	1	0	110	18	1.2	0.8;
	535	1	0	0	0	2.37	0	1	0	220	1	1.2	0.8;
	536	1	35.54	11.5	0	3.65	0	1	0	110	8	1.2	0.8;
	537	1	0	0	0	22.91	0	1	0	380	13	1.2	0.8;
	538	1	48.93	14.52	0	2.85	0	1	0	150	1	1.2	0.8;
	539	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	540	1	0	0	0	26.52	0	1	0	150	9	1.2	0.8;
	541	1	10.01	4	0	8.11	0	1	0	220	6	1.2	0.8;
	542	1	0	0	0	0.82	0	1	0	150	9	1.2	0.8;
	543	1	109.7	15	0	30.97	0	1	0	220	5	1.2	0.8;
	544	1	65.17	-51.5	0	4.85	0	1	0	220	5	1.2	0.8;
	545	1	66.97	14.1	0	5.58	0	1	0	220	3	1.2	0.8;
	546	1	0	0	0	7.11	0	1	0	220	6	1.2	0.8;
	547	1	0	0	0	3.78	0	1	0	220	8	1.2	0.8;
	548	1	56.76	23.2	0	0.49	0	1	0	150	8	1.2	0.8;
	549	1	0	0	0	0.7	0	1	0	220	3	1.2	0.8;
	550	1	10.81	3.9	0	1.64	0	1	0	110	15	1.2	0.8;
	551	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	552	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	553	1	373.7	125.6	0	71.24	0	1	0	380	14	1.2	0.8;
	554	1	0	0	0	0.16	0	1	0	150	9	1.2	0.8;
	555	1	0	0	0	2.27	0	1	0	154	1	1.2	0.8;
	556	1	0	0	0	1.61	0	1	0	220	3	1.2	0.8;
	557	1	0	0	0	35.09	0	1	0	380	6	1.2	0.8;
	558	1	-0.18	-1	0	0	0	1	0	150	8	1.2	0.8;
	559	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	560	1	9.91	3.3	0	6.72	0	1	0	110	22	1.2	0.8;
	561	1	221.35	51.8	0	8.81	0	1	0	220	13	1.2	0.8;
	562	1	23.83	7.9	0	0.72	0	1	0	110	21	1.2	0.8;
	563	1	-95.71	-2.8	0	7.25	0	1	0	220	10	1.2	0.8;
	564	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	565	1	44.05	0	0	0	0	1	0	150	7	1.2	0.8;
	566	1	16.52	3	0	11.5	0	1	0	220	7	1.2	0.8;
	567	1	0	0	0	0	0	1	0	20	7	1.2	0.8;
	568	1	0	0	0	19.63	0	1	0	220	3	1.2	0.8;
	569	1	0	0	0	0.3	0	1	0	150	9	1.2	0.8;
	570	1	0	0	0	105.84	0	1	0	380	4	1.2	0.8;
	571	1	0	0	0	28.09	0	1	0	380	3	1.2	0.8;
	572	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	573	1	0	0	0	12.06	0	1	0	220	19	1.2	0.8;
	574	1	0	0	0	0.28	0	1	0	150	10	1.2	0.8;
	575	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	576	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	577	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	578	1	34.94	21.6	0	0.18	0	1	0	150	9	1.2	0.8;
	579	1	134.1	34.2	0	0.75	0	1	0	150	8	1.2	0.8;
	580	1	17.72	5.9	0	0.32	0	1	0	220	21	1.2	0.8;
	581	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	582	1	0	0	0	77.02	0	1	0	380	3	1.2	0.8;
	583	1	0	0	0	7.85	0	1	0	380	8	1.2	0.8;
	584	1	-0.51	-20.69	0	2.07	0	1	0	220	3	1.2	0.8;
	585	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	586	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	587	1	77.79	-40.8	0	12.06	0	1	0	220	3	1.2	0.8;
	588	1	0	0	0	2.09	0	1	0	220	5	1.2	0.8;
	589	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	590	1	5.01	2	0	0.13	0	1	0	220	6	1.2	0.8;
	591	1	-19.66	-10.83	0	0.06	0	1	0	110	18	1.2	0.8;
	592	1	56.5	36.29	0	3.08	0	1	0	220	5	1.2	0.8;
	593	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	594	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	595	1	0	0	0	7.33	0	1	0	220	18	1.2	0.8;
	596	1	3.81	0.24	0	0.23	0	1	0	110	18	1.2	0.8;
	597	1	254.7	79.4	0	9.43	0	1	0	380	6	1.2	0.8;
	598	1	20.9	3	0	2.54	0	1	0	154	1	1.2	0.8;
	599	1	77.99	30.8	0	2.41	0	1	0	150	8	1.2	0.8;
	600	1	-0.15	-1	0	0.38	0	1	0	110	8	1.2	0.8;
	601	1	129.1	7.4	0	0.04	0	1	0	220	5	1.2	0.8;
	602	1	126.3	17.9	0	2.59	0	1	0	154	1	1.2	0.8;
	603	1	151.5	7.9	0	5	0	1	0	220	5	1.2	0.8;
	604	1	0	0	0	1.15	0	1	0	110	22	1.2	0.8;
	605	1	26.4	3.8	0	4.65	0	1	0	154	1	1.2	0.8;
	606	1	0	0	0	6.21	0	1	0	220	5	1.2	0.8;
	607	1	20.52	10.3	0	0.04	0	1	0	150	9	1.2	0.8;
	608	1	4.71	0.7	0	11.39	0	1	0	220	4	1.2	0.8;
	609	1	70.68	13.5	0	6.96	0	1	0	220	5	1.2	0.8;
	610	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	611	1	234.3	105.9	0	5.48	0	1	0	220	13	1.2	0.8;
	612	1	24.43	8.7	0	0.17	0	1	0	110	15	1.2	0.8;
	613	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	614	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	615	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	616	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	617	1	46.15	11.2	0	10.16	0	1	0	220	5	1.2	0.8;
	618	1	33.74	20.9	0	1.1	0	1	0	150	9	1.2	0.8;
	619	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	620	1	35.84	12.5	0	0.26	0	1	0	110	19	1.2	0.8;
	621	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	622	1	0	0	0	4.68	0	1	0	380	3	1.2	0.8;
	623	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	624	1	0	0	0	2.72	0	1	0	380	1	1.2	0.8;
	625	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	626	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	627	1	123.1	6.5	0	3.25	0	1	0	220	5	1.2	0.8;
	628	1	0	0	0	1.24	0	1	0	380	1	1.2	0.8;
	629	1	83.9	11.9	0	1.14	0	1	0	154	1	1.2	0.8;
	630	1	0.1	0	0	0.57	0	1	0	110	18	1.2	0.8;
	631	1	26.93	-22.4	0	4.95	0	1	0	220	4	1.2	0.8;
	632	1	29.03	9	0	0.56	0	1	0	110	21	1.2	0.8;
	633	1	188.42	106.93	0	4.89	0	1	0	220	13	1.2	0.8;
	634	1	0	0	0	68.58	0	1	0	380	5	1.2	0.8;
	635	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	636	1	0	0	0	0.69	0	1	0	150	9	1.2	0.8;
	637	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	638	1	0	0	0	0.3	0	1	0	380	3	1.2	0.8;
	639	1	9.7	1.4	0	4.89	0	1	0	154	1	1.2	0.8;
	640	1	176.2	-46.9	0	5.47	0	1	0	220	6	1.2	0.8;
	641	1	33.14	11.6	0	0.22	0	1	0	110	19	1.2	0.8;
	642	1	18.3	8.2	0	35.42	0	1	0	380	9	1.2	0.8;
	643	1	69.08	24	0	1	0	1	0	220	6	1.2	0.8;
	644	1	0	0	0	3.17	0	1	0	220	3	1.2	0.8;
	645	1	0	0	0	16.94	0	1	0	220	3	1.2	0.8;
	646	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	647	1	0	0	0	27.89	0	1	0	380	10	1.2	0.8;
	648	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	649	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	650	1	44.85	7.1	0	5.65	0	1	0	220	4	1.2	0.8;
	651	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	652	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	653	1	-12.61	4.1	0	1.83	0	1	0	150	9	1.2	0.8;
	654	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	655	1	0	0	0	2.45	0	1	0	220	5	1.2	0.8;
	656	1	36.74	10.3	0	8.1	0	1	0	220	4	1.2	0.8;
	657	1	100.53	43.37	0	0	0	1	0	110	24	1.2	0.8;
	658	1	2.2	1.3	0	1.05	0	1	0	110	18	1.2	0.8;
	659	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	660	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	661	1	0	0	0	29.42	0	1	0	380	5	1.2	0.8;
	662	1	42.04	43	0	0.02	0	1	0	150	9	1.2	0.8;
	663	1	0	0	0	22.71	0	1	0	380	1	1.2	0.8;
	664	1	104.4	27.6	0	1.85	0	1	0	110	22	1.2	0.8;
	665	1	0	0	0	3.7	0	1	0	380	5	1.2	0.8;
	666	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	667	1	23.7	3.4	0	8.13	0	1	0	154	1	1.2	0.8;
	668	1	274.32	5.66	0	13.24	0	1	0	220	5	1.2	0.8;
	669	1	2.5	0	0	0.64	0	1	0	110	18	1.2	0.8;
	670	1	1.8	0.7	0	0.18	0	1	0	110	19	1.2	0.8;
	671	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	672	1	0	0	0	35.27	0	1	0	380	11	1.2	0.8;
	673	1	97	40.3	0	16.79	0	1	0	220	3	1.2	0.8;
	674	1	0	0	0	0.88	0	1	0	110	18	1.2	0.8;
	675	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	676	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	677	1	15.22	5.1	0	1.34	0	1	0	110	18	1.2	0.8;
	678	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	679	1	0	0	0	13.43	0	1	0	380	9	1.2	0.8;
	680	1	108.5	35.3	0	49.63	0	1	0	380	3	1.2	0.8;
	681	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	682	1	24.33	7.6	0	1.18	0	1	0	110	18	1.2	0.8;
	683	1	44.75	0.9	0	6.67	0	1	0	220	7	1.2	0.8;
	684	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	685	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	686	1	40.5	5.7	0	3.9	0	1	0	154	1	1.2	0.8;
	687	1	0	0	0	27.85	0	1	0	380	3	1.2	0.8;
	688	1	9.01	6.8	0	0.44	0	1	0	110	18	1.2	0.8;
	689	1	81.09	48	0	0.03	0	1	0	150	9	1.2	0.8;
	690	1	0	0	0	0.43	0	1	0	150	9	1.2	0.8;
	691	1	11.01	5.5	0	1.12	0	1	0	110	22	1.2	0.8;
	692	1	0	0	0	1.47	0	1	0	220	6	1.2	0.8;
	693	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	694	1	336.2	131.6	0	64.01	0	1	0	150	8	1.2	0.8;
	695	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	696	1	-22.95	-3.72	0	14.34	0	1	0	220	4	1.2	0.8;
	697	1	0	0	0	0.97	0	1	0	110	1	1.2	0.8;
	698	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	699	1	0	0	0	9.41	0	1	0	380	3	1.2	0.8;
	700	1	67.3	94.8	0	7.96	0	1	0	220	3	1.2	0.8;
	701	1	0	0	0	70.37	0	1	0	380	4	1.2	0.8;
	702	1	0	0	0	33.23	0	1	0	380	3	1.2	0.8;
	703	1	16.62	3.1	0	1.14	0	1	0	110	18	1.2	0.8;
	704	1	5.81	1.1	0	4.02	0	1	0	110	19	1.2	0.8;
	705	1	0	0	0	6.31	0	1	0	220	5	1.2	0.8;
	706	1	0	0	0	17.44	0	1	0	220	4	1.2	0.8;
	707	1	113.4	11.9	0	5.4	0	1	0	220	3	1.2	0.8;
	708	1	0	0	0	1.05	0	1	0	110	18	1.2	0.8;
	709	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	710	1	23.26	3.01	0	9.29	0	1	0	220	5	1.2	0.8;
	711	1	57.26	15.6	0	3.43	0	1	0	220	4	1.2	0.8;
	712	1	0	0	0	25.17	0	1	0	220	3	1.2	0.8;
	713	1	7	1	0	1.3	0	1	0	154	1	1.2	0.8;
	714	1	7.01	2	0	0.44	0	1	0	150	8	1.2	0.8;
	715	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	716	1	87.8	12.5	0	0.38	0	1	0	154	1	1.2	0.8;
	717	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	718	1	6.61	2.92	0	1.17	0	1	0	220	14	1.2	0.8;
	719	1	115.9	14.7	0	2.9	0	1	0	220	4	1.2	0.8;
	720	1	20.52	4	0	2.77	0	1	0	220	5	1.2	0.8;
	721	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	722	1	0	0	0	32.65	0	1	0	380	3	1.2	0.8;
	723	1	68.18	22	0	2.42	0	1	0	110	22	1.2	0.8;
	724	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	725	1	23.23	7.6	0	0.76	0	1	0	110	21	1.2	0.8;
	726	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	727	1	181.7	51	0	73.49	0	1	0	380	3	1.2	0.8;
	728	1	0	0	0	10.04	0	1	0	150	8	1.2	0.8;
	729	1	40	5.7	0	2.06	0	1	0	154	1	1.2	0.8;
	730	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	731	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	732	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	733	1	287.31	-5.58	0	19.9	0	1	0	380	13	1.2	0.8;
	734	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	735	1	144.4	35.5	0	7.66	0	1	0	220	5	1.2	0.8;
	736	1	0	0	0	1.49	0	1	0	110	18	1.2	0.8;
	737	1	0	0	0	0.25	0	1	0	110	3	1.2	0.8;
	738	1	0	0	0	1.96	0	1	0	220	5	1.2	0.8;
	739	1	4.1	-607	0	85.79	0	1	0	380	3	1.2	0.8;
	740	1	18.62	6.2	0	1.07	0	1	0	110	21	1.2	0.8;
	741	1	0	0	0	1.32	0	1	0	154	1	1.2	0.8;
	742	1	0	0	0	0.4	0	1	0	380	5	1.2	0.8;
	743	1	23.43	8.5	0	0.33	0	1	0	110	19	1.2	0.8;
	744	1	23.92	7.75	0	1.91	0	1	0	110	18	1.2	0.8;
	745	1	77.29	7	0	17.6	0	1	0	220	4	1.2	0.8;
	746	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	747	1	0	0	0	1.5	0	1	0	220	6	1.2	0.8;
	748	1	0	0	0	139.77	0	1	0	380	3	1.2	0.8;
	749	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	750	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	751	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	752	1	0	0	0	13.16	0	1	0	380	3	1.2	0.8;
	753	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	754	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	755	1	9.61	3.1	0	0.77	0	1	0	110	12	1.2	0.8;
	756	1	-195.22	-19	0	7.62	0	1	0	220	11	1.2	0.8;
	757	1	27.03	9	0	0.98	0	1	0	110	21	1.2	0.8;
	758	1	7.71	16.7	0	3.59	0	1	0	150	9	1.2	0.8;
	759	1	602.9	201.4	0	39.32	0	1	0	380	14	1.2	0.8;
	760	1	207.2	9.4	0	8.77	0	1	0	220	4	1.2	0.8;
	761	1	118.5	20.4	0	2.57	0	1	0	220	5	1.2	0.8;
	762	1	14.72	5.3	0	0.76	0	1	0	110	19	1.2	0.8;
	763	1	100.5	37	0	14.95	0	1	0	380	18	1.2	0.8;
	764	1	11.61	7.2	0	28.77	0	1	0	150	9	1.2	0.8;
	765	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	766	1	189.9	74.7	0	26.2	0	1	0	150	8	1.2	0.8;
	767	1	0	0	0	0.09	0	1	0	154	1	1.2	0.8;
	768	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	769	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	770	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	771	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	772	1	36.54	27.4	0	0.15	0	1	0	220	3	1.2	0.8;
	773	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	774	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	775	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	776	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	777	1	277.7	45.4	0	0.7	0	1	0	220	4	1.2	0.8;
	778	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	779	2	0	0	0	0	0	1	0	10	1	1.2	0.8;
	780	1	0	0	0	28.16	0	1	0	380	1	1.2	0.8;
	781	1	25	3.6	0	4.73	0	1	0	154	1	1.2	0.8;
	782	1	0	0	0	47.4	0	1	0	380	1	1.2	0.8;
	783	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	784	1	0	0	0	1.98	0	1	0	220	3	1.2	0.8;
	785	1	16.52	3.8	0	0.98	0	1	0	110	18	1.2	0.8;
	786	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	787	1	118.1	16.8	0	2.94	0	1	0	154	1	1.2	0.8;
	788	1	11.51	3.8	0	1.21	0	1	0	110	12	1.2	0.8;
	789	1	87.8	-1.4	0	36.05	0	1	0	380	10	1.2	0.8;
	790	1	27.53	17	0	0.76	0	1	0	150	9	1.2	0.8;
	791	1	21.02	13	0	1.17	0	1	0	150	9	1.2	0.8;
	792	1	57.96	18.9	0	14.91	0	1	0	150	8	1.2	0.8;
	793	1	166.9	86.1	0	4.06	0	1	0	220	3	1.2	0.8;
	794	1	-5.51	1.8	0	0.91	0	1	0	150	9	1.2	0.8;
	795	1	86.5	29	0	1.45	0	1	0	380	3	1.2	0.8;
	796	1	2	0.7	0	0.02	0	1	0	110	19	1.2	0.8;
	797	1	0	0	0	35.78	0	1	0	380	3	1.2	0.8;
	798	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	799	1	72	10.3	0	6.24	0	1	0	154	1	1.2	0.8;
	800	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	801	1	79.69	39.6	0	18.83	0	1	0	380	10	1.2	0.8;
	802	1	0	0	0	8.48	0	1	0	220	18	1.2	0.8;
	803	1	0	0	0	29.89	0	1	0	150	9	1.2	0.8;
	804	1	30.03	14	0	0.61	0	1	0	220	6	1.2	0.8;
	805	1	30.93	8.9	0	0.45	0	1	0	110	8	1.2	0.8;
	806	1	0	0	0	5.15	0	1	0	220	5	1.2	0.8;
	807	1	0	0	0	10	0	1	0	220	4	1.2	0.8;
	808	1	17.72	5.9	0	0.52	0	1	0	110	21	1.2	0.8;
	809	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	810	1	180.8	90.8	0	2.42	0	1	0	150	10	1.2	0.8;
	811	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	812	1	0	0	0	1.97	0	1	0	220	5	1.2	0.8;
	813	1	0	0	0	7.35	0	1	0	220	11	1.2	0.8;
	814	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	815	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	816	1	16.52	9	0	1.17	0	1	0	220	5	1.2	0.8;
	817	1	0	0	0	12.14	0	1	0	220	19	1.2	0.8;
	818	1	-0.18	-3.57	0	0	0	1	0	150	8	1.2	0.8;
	819	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	820	1	0	0	0	0.32	0	1	0	220	5	1.2	0.8;
	821	1	0	0	0	0.48	0	1	0	220	14	1.2	0.8;
	822	1	0	0	0	0.55	0	1	0	150	9	1.2	0.8;
	823	1	58.56	-0.1	0	7.38	0	1	0	220	5	1.2	0.8;
	824	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	825	1	47.55	-1.41	0	0.76	0	1	0	110	18	1.2	0.8;
	826	1	0	0	0	14.5	0	1	0	380	1	1.2	0.8;
	827	1	20.22	7.3	0	0.59	0	1	0	110	19	1.2	0.8;
	828	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	829	1	0	0	0	35.36	0	1	0	380	20	1.2	0.8;
	830	1	47.95	29.7	0	1.59	0	1	0	150	9	1.2	0.8;
	831	1	120.63	56.2	0	3	0	1	0	220	3	1.2	0.8;
	832	1	27.13	8.9	0	1.37	0	1	0	110	19	1.2	0.8;
	833	1	10.71	3.5	0	0.82	0	1	0	110	12	1.2	0.8;
	834	1	82.89	26.8	0	0.65	0	1	0	110	19	1.2	0.8;
	835	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	836	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	837	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	838	1	108.6	38.7	0	0	0	1	0	110	18	1.2	0.8;
	839	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	840	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	841	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	842	1	-0.13	-1	0	0	0	1	0	220	8	1.2	0.8;
	843	1	166	-8.8	0	5.26	0	1	0	220	13	1.2	0.8;
	844	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	845	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	846	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	847	1	17.32	6.6	0	16.52	0	1	0	380	4	1.2	0.8;
	848	1	0	0	0	0.17	0	1	0	110	18	1.2	0.8;
	849	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	850	1	0	0	0	31.19	0	1	0	380	23	1.2	0.8;
	851	1	48.8	6.9	0	0.12	0	1	0	154	1	1.2	0.8;
	852	1	51.16	18.2	0	5.23	0	1	0	220	7	1.2	0.8;
	853	1	0	0	0	58.17	0	1	0	380	3	1.2	0.8;
	854	1	151.2	72.4	0	4.57	0	1	0	380	3	1.2	0.8;
	855	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	856	1	9.51	3.2	0	0.34	0	1	0	110	21	1.2	0.8;
	857	1	3	0.2	0	0.26	0	1	0	220	13	1.2	0.8;
	858	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	859	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	860	1	91.1	33.5	0	1.8	0	1	0	220	6	1.2	0.8;
	861	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	862	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	863	1	27.03	9.8	0	1.01	0	1	0	110	19	1.2	0.8;
	864	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	865	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	866	1	300.1	126.3	0	17.96	0	1	0	380	3	1.2	0.8;
	867	1	0	0	0	0	0	1	0	20	2	1.2	0.8;
	868	1	0	0	0	0.56	0	1	0	110	21	1.2	0.8;
	869	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	870	1	0	0	0	0.27	0	1	0	220	3	1.2	0.8;
	871	1	0	0	0	29.2	0	1	0	380	8	1.2	0.8;
	872	1	67.57	17	0	5.75	0	1	0	220	5	1.2	0.8;
	873	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	874	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	875	1	47.55	5.3	0	7.59	0	1	0	220	4	1.2	0.8;
	876	1	49.91	23.81	0	0.17	0	1	0	110	18	1.2	0.8;
	877	1	33.34	15.7	0	64.15	0	1	0	380	4	1.2	0.8;
	878	1	0	0	0	0.82	0	1	0	150	9	1.2	0.8;
	879	1	0	0	0	37.64	0	1	0	220	24	1.2	0.8;
	880	1	0	0	0	8.72	0	1	0	380	3	1.2	0.8;
	881	1	140.6	42.6	0	5.71	0	1	0	220	5	1.2	0.8;
	882	1	110.8	-8.8	0	3.15	0	1	0	220	4	1.2	0.8;
	883	1	0	0	0	146.81	0	1	0	380	18	1.2	0.8;
	884	1	48.9	28.6	0	98.81	0	1	0	380	9	1.2	0.8;
	885	1	33.24	4.4	0	24.54	0	1	0	380	5	1.2	0.8;
	886	1	23.4	3.3	0	1.91	0	1	0	154	1	1.2	0.8;
	887	1	0	0	0	19.56	0	1	0	380	3	1.2	0.8;
	888	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	889	1	150.9	10.4	0	4.77	0	1	0	220	5	1.2	0.8;
	890	1	0	0	0	5.67	0	1	0	220	5	1.2	0.8;
	891	1	0	0	0	0.91	0	1	0	150	10	1.2	0.8;
	892	1	0	0	0	0.9	0	1	0	380	7	1.2	0.8;
	893	1	0	0	0	0.52	0	1	0	110	3	1.2	0.8;
	894	1	163.5	44.9	0	1.17	0	1	0	220	5	1.2	0.8;
	895	1	18.5	3.7	0	0.01	0	1	0	150	9	1.2	0.8;
	896	1	0	0	0	0.67	0	1	0	220	5	1.2	0.8;
	897	1	0	0	0	2.69	0	1	0	220	5	1.2	0.8;
	898	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	899	1	-0.92	-4.99	0	1.86	0	1	0	110	18	1.2	0.8;
	900	1	0.9	74.1	0	33.19	0	1	0	380	4	1.2	0.8;
	901	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	902	1	72.88	14.4	0	2.96	0	1	0	220	5	1.2	0.8;
	903	1	15.42	5.8	0	0.57	0	1	0	110	18	1.2	0.8;
	904	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	905	1	21.42	8.1	0	7.38	0	1	0	220	4	1.2	0.8;
	906	1	0	0	0	11.57	0	1	0	380	3	1.2	0.8;
	907	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	908	1	36.1	5.2	0	11.12	0	1	0	154	1	1.2	0.8;
	909	1	111.4	36.5	0	70.21	0	1	0	380	3	1.2	0.8;
	910	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	911	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	912	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	913	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	914	1	116.8	60.3	0	9.09	0	1	0	150	9	1.2	0.8;
	915	1	0	0	0	8.95	0	1	0	220	10	1.2	0.8;
	916	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	917	1	177.2	32.3	0	6.57	0	1	0	220	3	1.2	0.8;
	918	1	23.8	3.4	0	6.09	0	1	0	154	1	1.2	0.8;
	919	1	0	0	0	17.07	0	1	0	380	3	1.2	0.8;
	920	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	921	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	922	1	40.04	16	0	0.52	0	1	0	110	18	1.2	0.8;
	923	1	0	0	0	0.23	0	1	0	150	9	1.2	0.8;
	924	1	0	0	0	36.49	0	1	0	380	5	1.2	0.8;
	925	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	926	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	927	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	928	1	0.2	0.9	0	0.04	0	1	0	220	3	1.2	0.8;
	929	1	7.91	2.5	0	1.24	0	1	0	110	19	1.2	0.8;
	930	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	931	1	0	0	0	1.18	0	1	0	154	1	1.2	0.8;
	932	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	933	1	181.41	16.52	0	4.07	0	1	0	220	13	1.2	0.8;
	934	1	179.9	-18.1	0	12.48	0	1	0	220	5	1.2	0.8;
	935	1	102	26.6	0	2.31	0	1	0	220	3	1.2	0.8;
	936	1	45.32	18.5	0	0.74	0	1	0	220	5	1.2	0.8;
	937	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	938	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	939	1	15.52	6.3	0	0.6	0	1	0	150	8	1.2	0.8;
	940	1	192.3	27.4	0	30.64	0	1	0	400	1	1.2	0.8;
	941	1	103	40.2	0	1.13	0	1	0	220	5	1.2	0.8;
	942	1	26.33	9.5	0	1.85	0	1	0	110	19	1.2	0.8;
	943	1	-0.59	-0.83	0	5.79	0	1	0	150	9	1.2	0.8;
	944	1	48.05	15.8	0	6.08	0	1	0	150	1	1.2	0.8;
	945	1	0	0	0	3.07	0	1	0	220	3	1.2	0.8;
	946	1	40.94	19.2	0	5.2	0	1	0	220	4	1.2	0.8;
	947	1	17.22	4.4	0	1.71	0	1	0	110	8	1.2	0.8;
	948	1	62.46	7.15	0	10.06	0	1	0	150	1	1.2	0.8;
	949	1	0	0	0	5.12	0	1	0	220	3	1.2	0.8;
	950	1	205.6	74	0	5.56	0	1	0	220	7	1.2	0.8;
	951	1	9.7	1.4	0	6.56	0	1	0	154	1	1.2	0.8;
	952	1	-0.15	-1.93	0	0	0	1	0	220	8	1.2	0.8;
	953	1	3.42	2.68	0	1.46	0	1	0	110	18	1.2	0.8;
	954	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	955	1	0	0	0	11.68	0	1	0	220	5	1.2	0.8;
	956	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	957	1	0	0	0	4.74	0	1	0	380	4	1.2	0.8;
	958	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	959	1	65.27	30.9	0	3.1	0	1	0	220	3	1.2	0.8;
	960	1	0	0	0	0.01	0	1	0	220	10	1.2	0.8;
	961	1	258.4	66.7	0	5.87	0	1	0	220	5	1.2	0.8;
	962	1	0	0	0	73.85	0	1	0	380	2	1.2	0.8;
	963	1	9.91	3.3	0	0.66	0	1	0	110	22	1.2	0.8;
	964	1	40.24	16	0	17.25	0	1	0	380	3	1.2	0.8;
	965	1	0	0	0	0.6	0	1	0	380	5	1.2	0.8;
	966	1	14.82	0	0	4.07	0	1	0	220	7	1.2	0.8;
	967	1	0	0	0	12.89	0	1	0	220	21	1.2	0.8;
	968	1	38.04	11.7	0	0.18	0	1	0	110	3	1.2	0.8;
	969	1	0	0	0	7.2	0	1	0	220	19	1.2	0.8;
	970	1	-5.61	-2.79	0	150.93	0	1	0	380	5	1.2	0.8;
	971	1	0	0	0	2.76	0	1	0	220	11	1.2	0.8;
	972	1	48.8	6.9	0	5.14	0	1	0	154	1	1.2	0.8;
	973	1	0	0	0	29.29	0	1	0	150	9	1.2	0.8;
	974	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	975	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	976	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	977	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	978	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	979	1	0	0	0	12.75	0	1	0	380	3	1.2	0.8;
	980	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	981	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	982	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	983	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	984	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	985	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	986	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	987	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	988	1	109.3	35.4	0	1.91	0	1	0	150	8	1.2	0.8;
	989	1	30.83	10.8	0	2.59	0	1	0	110	18	1.2	0.8;
	990	1	232.1	89.8	0	0.09	0	1	0	220	5	1.2	0.8;
	991	1	0	0	0	3.94	0	1	0	220	1	1.2	0.8;
	992	1	79.59	50.5	0	14.31	0	1	0	380	3	1.2	0.8;
	993	1	0	0	0	14.54	0	1	0	380	1	1.2	0.8;
	994	1	0	0	0	0.33	0	1	0	220	5	1.2	0.8;
	995	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	996	1	169.8	55.5	0	3.3	0	1	0	220	3	1.2	0.8;
	997	1	60.07	28	0	4.13	0	1	0	220	6	1.2	0.8;
	998	1	0	0	0	47.77	0	1	0	380	6	1.2	0.8;
	999	1	42.35	13.1	0	3.86	0	1	0	220	4	1.2	0.8;
	1000	1	0	0	0	5.6	0	1	0	220	5	1.2	0.8;
	1001	1	-3.4	-1.3	0	2.27	0	1	0	220	7	1.2	0.8;
	1002	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1003	1	22.42	8.2	0	0.53	0	1	0	110	3	1.2	0.8;
	1004	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1005	1	6.11	2.2	0	0.88	0	1	0	110	19	1.2	0.8;
	1006	1	83.6	11.9	0	3.53	0	1	0	154	1	1.2	0.8;
	1007	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1008	1	0	0	0	-0.19	0	1	0	120	6	1.2	0.8;
	1009	1	0	0	0	93.75	0	1	0	380	4	1.2	0.8;
	1010	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	1011	1	0	0	0	6.65	0	1	0	220	21	1.2	0.8;
	1012	1	96.41	26.5	0	0.08	0	1	0	220	4	1.2	0.8;
	1013	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1014	1	12.4	6.89	0	0.63	0	1	0	150	9	1.2	0.8;
	1015	1	0	0	0	1.44	0	1	0	380	6	1.2	0.8;
	1016	1	0	0	0	10.6	0	1	0	220	10	1.2	0.8;
	1017	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1018	1	36.54	8.4	0	6.58	0	1	0	220	4	1.2	0.8;
	1019	1	62.7	9	0	3.22	0	1	0	154	1	1.2	0.8;
	1020	1	12.71	0.8	0	0.51	0	1	0	110	18	1.2	0.8;
	1021	1	20.32	6.7	0	0.32	0	1	0	110	12	1.2	0.8;
	1022	1	0	0	0	0.48	0	1	0	150	10	1.2	0.8;
	1023	1	0	0	0	7.84	0	1	0	380	9	1.2	0.8;
	1024	1	0	0	0	3.14	0	1	0	220	5	1.2	0.8;
	1025	1	156.9	122.5	0	17.71	0	1	0	380	3	1.2	0.8;
	1026	1	114.8	22.8	0	5.66	0	1	0	220	4	1.2	0.8;
	1027	1	83.99	21.2	0	5.36	0	1	0	220	5	1.2	0.8;
	1028	1	0	0	0	9.21	0	1	0	220	6	1.2	0.8;
	1029	1	0	0	0	61.38	0	1	0	380	4	1.2	0.8;
	1030	1	76.38	5.1	0	3.97	0	1	0	220	4	1.2	0.8;
	1031	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1032	1	423.4	215.2	0	27.55	0	1	0	380	14	1.2	0.8;
	1033	1	110.4	41.9	0	1.88	0	1	0	150	8	1.2	0.8;
	1034	1	0	0	0	-0.01	0	1	0	110	18	1.2	0.8;
	1035	1	0	0	0	0.85	0	1	0	380	14	1.2	0.8;
	1036	1	0	0	0	113.86	0	1	0	400	1	1.2	0.8;
	1037	1	29.63	10.8	0	2.39	0	1	0	110	19	1.2	0.8;
	1038	1	4.5	-5.6	0	0.09	0	1	0	110	18	1.2	0.8;
	1039	1	135.11	41	0	5.31	0	1	0	220	5	1.2	0.8;
	1040	1	-0.54	-0.99	0	1.13	0	1	0	220	18	1.2	0.8;
	1041	1	0	0	0	23.55	0	1	0	380	5	1.2	0.8;
	1042	1	0	0	0	1.49	0	1	0	220	7	1.2	0.8;
	1043	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1044	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1045	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1046	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1047	1	0	0	0	0.78	0	1	0	150	8	1.2	0.8;
	1048	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1049	1	104.6	14.9	0	7.35	0	1	0	154	1	1.2	0.8;
	1050	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1051	1	30.83	6.6	0	3.19	0	1	0	110	22	1.2	0.8;
	1052	1	0	0	0	34.82	0	1	0	380	9	1.2	0.8;
	1053	1	400.3	189.9	0	0.53	0	1	0	220	5	1.2	0.8;
	1054	1	34.94	-32.3	0	37.17	0	1	0	380	19	1.2	0.8;
	1055	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1056	1	0	0	0	2.17	0	1	0	154	1	1.2	0.8;
	1057	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1058	1	20.62	6.5	0	0.72	0	1	0	110	12	1.2	0.8;
	1059	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	1060	1	0	0	0	61.48	0	1	0	380	4	1.2	0.8;
	1061	1	0	0	0	11.12	0	1	0	380	3	1.2	0.8;
	1062	1	58.36	10.7	0	8.41	0	1	0	110	8	1.2	0.8;
	1063	1	109.23	66.36	0	5.44	0	1	0	220	13	1.2	0.8;
	1064	1	0	0	0	4.58	0	1	0	154	1	1.2	0.8;
	1065	1	45.56	-1.51	0	19.94	0	1	0	150	1	1.2	0.8;
	1066	1	8.11	2	0	1.95	0	1	0	110	18	1.2	0.8;
	1067	1	11.01	3.3	0	1.53	0	1	0	110	22	1.2	0.8;
	1068	1	1.3	59.6	0	128.21	0	1	0	380	4	1.2	0.8;
	1069	1	22.22	13.7	0	0.12	0	1	0	150	9	1.2	0.8;
	1070	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1071	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1072	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1073	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	1074	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1075	1	0	0	0	2.83	0	1	0	220	5	1.2	0.8;
	1076	1	5.01	2	0	2.99	0	1	0	220	23	1.2	0.8;
	1077	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1078	1	6.51	4.1	0	1.27	0	1	0	150	9	1.2	0.8;
	1079	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	1080	1	90.4	15.2	0	0.07	0	1	0	220	6	1.2	0.8;
	1081	1	2.5	1.3	0	0.07	0	1	0	110	18	1.2	0.8;
	1082	1	69.58	16	0	3.03	0	1	0	220	5	1.2	0.8;
	1083	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1084	1	0	0	0	5.2	0	1	0	220	6	1.2	0.8;
	1085	2	0	0	0	0	0	1	0	19	1	1.2	0.8;
	1086	1	16.52	7.8	0	10.49	0	1	0	220	5	1.2	0.8;
	1087	1	0	0	0	18.63	0	1	0	220	5	1.2	0.8;
	1088	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1089	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1090	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	1091	1	2.5	1.3	0	1.55	0	1	0	110	18	1.2	0.8;
	1092	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1093	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1094	1	0	0	0	4.15	0	1	0	220	7	1.2	0.8;
	1095	1	1.9	0.6	0	0.38	0	1	0	110	18	1.2	0.8;
	1096	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1097	1	132.1	32.4	0	58.29	0	1	0	380	4	1.2	0.8;
	1098	1	28.9	4.2	0	2.09	0	1	0	154	1	1.2	0.8;
	1099	1	36.74	8.9	0	0.63	0	1	0	110	18	1.2	0.8;
	1100	1	0	0	0	103.57	0	1	0	380	5	1.2	0.8;
	1101	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1102	1	0	0	0	9.58	0	1	0	220	6	1.2	0.8;
	1103	1	0	0	0	1.5	0	1	0	110	18	1.2	0.8;
	1104	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1105	1	0	0	0	0.08	0	1	0	150	9	1.2	0.8;
	1106	1	0	0	0	0.38	0	1	0	220	6	1.2	0.8;
	1107	1	223.4	107.8	0	7.33	0	1	0	220	13	1.2	0.8;
	1108	1	0	0	0	-0.04	0	1	0	220	6	1.2	0.8;
	1109	1	0	0	0	7.85	0	1	0	220	5	1.2	0.8;
	1110	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1111	1	0	0	0	0.45	0	1	0	150	9	1.2	0.8;
	1112	1	0	0	0	36.92	0	1	0	380	8	1.2	0.8;
	1113	1	152.57	40	0	6.12	0	1	0	220	5	1.2	0.8;
	1114	1	0	0	0	1.23	0	1	0	220	13	1.2	0.8;
	1115	1	46.15	20.9	0	1.4	0	1	0	110	22	1.2	0.8;
	1116	1	343.9	141.9	0	5.55	0	1	0	220	5	1.2	0.8;
	1117	1	349.6	96.3	0	105.72	0	1	0	380	6	1.2	0.8;
	1118	1	-14.87	-4.17	0	0.58	0	1	0	110	18	1.2	0.8;
	1119	1	0	0	0	1.54	0	1	0	154	1	1.2	0.8;
	1120	1	-55.14	-27.14	0	0	0	1	0	150	8	1.2	0.8;
	1121	1	45.05	19.2	0	0.21	0	1	0	110	18	1.2	0.8;
	1122	1	142.2	29.6	0	4.45	0	1	0	220	5	1.2	0.8;
	1123	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1124	1	0	0	0	1.44	0	1	0	154	1	1.2	0.8;
	1125	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1126	1	0	0	0	4.94	0	1	0	220	5	1.2	0.8;
	1127	1	0	0	0	8.33	0	1	0	380	5	1.2	0.8;
	1128	1	0	0	0	0.98	0	1	0	380	3	1.2	0.8;
	1129	1	0	0	0	0	0	1	0	220	10	1.2	0.8;
	1130	1	34.04	11	0	0.49	0	1	0	110	22	1.2	0.8;
	1131	1	0	0	0	7.28	0	1	0	220	3	1.2	0.8;
	1132	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1133	1	-26	-14.72	0	0	0	1	0	150	8	1.2	0.8;
	1134	1	0	0	0	4.03	0	1	0	220	10	1.2	0.8;
	1135	1	0	0	0	0.79	0	1	0	220	1	1.2	0.8;
	1136	1	0	0	0	2.47	0	1	0	220	3	1.2	0.8;
	1137	1	18.02	6.4	0	0.79	0	1	0	110	18	1.2	0.8;
	1138	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	1139	1	0	0	0	6.63	0	1	0	220	5	1.2	0.8;
	1140	1	0	0	0	0.65	0	1	0	150	7	1.2	0.8;
	1141	1	52.06	0	0	82.74	0	1	0	380	13	1.2	0.8;
	1142	1	295.3	41.9	0	0	0	1	0	150	2	1.2	0.8;
	1143	1	9.7	1.4	0	4.22	0	1	0	154	1	1.2	0.8;
	1144	1	0	0	0	1.65	0	1	0	220	24	1.2	0.8;
	1145	1	0	0	0	1.86	0	1	0	110	8	1.2	0.8;
	1146	1	0	0	0	2.32	0	1	0	110	22	1.2	0.8;
	1147	1	2	114.6	0	16.15	0	1	0	220	4	1.2	0.8;
	1148	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1149	1	235.2	41.1	0	10.01	0	1	0	380	3	1.2	0.8;
	1150	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	1151	1	9.71	3	0	0.95	0	1	0	110	21	1.2	0.8;
	1152	1	200.4	60.5	0	8.57	0	1	0	220	5	1.2	0.8;
	1153	1	0	0	0	7.26	0	1	0	220	5	1.2	0.8;
	1154	1	312.2	28	0	48.6	0	1	0	220	5	1.2	0.8;
	1155	1	0	0	0	32.02	0	1	0	380	8	1.2	0.8;
	1156	1	222.5	262.8	0	156.15	0	1	0	380	4	1.2	0.8;
	1157	1	24.53	8.6	0	7.01	0	1	0	220	4	1.2	0.8;
	1158	1	0	0	0	58.08	0	1	0	380	5	1.2	0.8;
	1159	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1160	1	17.83	-9.5	0	2.79	0	1	0	220	7	1.2	0.8;
	1161	1	0	0	0	66.22	0	1	0	400	1	1.2	0.8;
	1162	1	68.08	13.6	0	27.26	0	1	0	220	5	1.2	0.8;
	1163	1	287.7	16.3	0	12.86	0	1	0	380	4	1.2	0.8;
	1164	1	25.27	5.71	0	0.67	0	1	0	110	19	1.2	0.8;
	1165	1	234.7	-12	0	23.35	0	1	0	380	17	1.2	0.8;
	1166	1	333.1	17.5	0	18.86	0	1	0	380	6	1.2	0.8;
	1167	1	0	0	0	8.73	0	1	0	220	3	1.2	0.8;
	1168	1	0	0	0	0.22	0	1	0	220	5	1.2	0.8;
	1169	1	12.6	1.8	0	1.89	0	1	0	154	1	1.2	0.8;
	1170	1	15.02	6	0	6.06	0	1	0	220	3	1.2	0.8;
	1171	1	0	0	0	22.93	0	1	0	150	9	1.2	0.8;
	1172	1	-16.84	-7.96	0	53.85	0	1	0	380	3	1.2	0.8;
	1173	1	0	0	0	-0.49	0	1	0	380	5	1.2	0.8;
	1174	1	32.1	4.5	0	8.93	0	1	0	154	1	1.2	0.8;
	1175	1	38.64	23.9	0	0.94	0	1	0	150	9	1.2	0.8;
	1176	1	31.94	7.7	0	1.11	0	1	0	110	22	1.2	0.8;
	1177	1	167.8	77	0	12.66	0	1	0	380	3	1.2	0.8;
	1178	1	0	0	0	0.01	0	1	0	154	1	1.2	0.8;
	1179	1	113.6	122.7	0	8.74	0	1	0	380	3	1.2	0.8;
	1180	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1181	1	0.01	0.01	0	5.7	0	1	0	220	6	1.2	0.8;
	1182	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1183	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1184	1	15.02	10	0	0.55	0	1	0	110	23	1.2	0.8;
	1185	1	-17.17	-7.1	0	57.02	0	1	0	380	5	1.2	0.8;
	1186	1	0	0	0	24.4	0	1	0	380	6	1.2	0.8;
	1187	1	0	0	0	56.7	0	1	0	400	1	1.2	0.8;
	1188	1	0	0	0	2.05	0	1	0	220	6	1.2	0.8;
	1189	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1190	1	0	0	0	8.18	0	1	0	380	5	1.2	0.8;
	1191	1	0	0	0	2.7	0	1	0	150	9	1.2	0.8;
	1192	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	1193	1	0	0	0	32.57	0	1	0	380	18	1.2	0.8;
	1194	1	0	0	0	35.12	0	1	0	380	7	1.2	0.8;
	1195	1	0	0	0	2.5	0	1	0	220	3	1.2	0.8;
	1196	1	0	0	0	0.64	0	1	0	110	1	1.2	0.8;
	1197	1	0	0	0	0.55	0	1	0	380	14	1.2	0.8;
	1198	1	0	0	0	1.11	0	1	0	150	9	1.2	0.8;
	1199	1	159.2	59.9	0	37.33	0	1	0	380	16	1.2	0.8;
	1200	1	13.9	1.9	0	7.37	0	1	0	154	1	1.2	0.8;
	1201	1	62.77	0.7	0	2.09	0	1	0	150	1	1.2	0.8;
	1202	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1203	1	0	0	0	56.1	0	1	0	380	4	1.2	0.8;
	1204	1	18.5	2.7	0	0.11	0	1	0	154	1	1.2	0.8;
	1205	1	0	0	0	0.47	0	1	0	110	18	1.2	0.8;
	1206	1	34.44	4.4	0	1.42	0	1	0	220	5	1.2	0.8;
	1207	1	0	0	0	5.46	0	1	0	154	1	1.2	0.8;
	1208	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1209	1	190	43.3	0	12.94	0	1	0	220	3	1.2	0.8;
	1210	1	49.95	7.5	0	8.86	0	1	0	220	4	1.2	0.8;
	1211	1	10.01	3.3	0	0.24	0	1	0	110	12	1.2	0.8;
	1212	1	45.05	50.5	0	5.61	0	1	0	150	1	1.2	0.8;
	1213	1	-28.93	9.5	0	0.38	0	1	0	150	9	1.2	0.8;
	1214	1	21.72	4.8	0	1.26	0	1	0	110	18	1.2	0.8;
	1215	1	0	0	0	1.88	0	1	0	380	5	1.2	0.8;
	1216	1	0	0	0	0.28	0	1	0	150	9	1.2	0.8;
	1217	1	242.08	59.98	0	5.6	0	1	0	220	5	1.2	0.8;
	1218	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1219	1	0	0	0	0.15	0	1	0	110	22	1.2	0.8;
	1220	1	40.44	13.3	0	0.94	0	1	0	110	21	1.2	0.8;
	1221	1	111.4	15.9	0	2.36	0	1	0	154	1	1.2	0.8;
	1222	1	1.3	0.6	0	1.23	0	1	0	110	18	1.2	0.8;
	1223	1	43.45	26.9	0	3.56	0	1	0	150	9	1.2	0.8;
	1224	1	0	0	0	20.07	0	1	0	220	3	1.2	0.8;
	1225	1	25.13	14	0	0.04	0	1	0	220	3	1.2	0.8;
	1226	1	13.82	5	0	0.11	0	1	0	110	19	1.2	0.8;
	1227	1	94.2	5.5	0	6.51	0	1	0	220	4	1.2	0.8;
	1228	1	108.89	-21.76	0	3.72	0	1	0	220	5	1.2	0.8;
	1229	1	0	0	0	42.21	0	1	0	380	5	1.2	0.8;
	1230	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1231	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1232	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1233	1	0	0	0	2.56	0	1	0	380	6	1.2	0.8;
	1234	1	42.25	13.9	0	0.95	0	1	0	110	21	1.2	0.8;
	1235	1	75.68	18.4	0	6.27	0	1	0	220	4	1.2	0.8;
	1236	1	0	0	0	25.28	0	1	0	150	8	1.2	0.8;
	1237	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1238	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1239	1	0	0	0	2	0	1	0	220	6	1.2	0.8;
	1240	1	0	0	0	1.47	0	1	0	150	9	1.2	0.8;
	1241	1	394.9	77	0	44.93	0	1	0	380	6	1.2	0.8;
	1242	1	192.5	78.3	0	6.65	0	1	0	220	5	1.2	0.8;
	1243	1	13.82	5	0	0.63	0	1	0	110	19	1.2	0.8;
	1244	1	23.03	14.3	0	6.61	0	1	0	150	9	1.2	0.8;
	1245	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	1246	1	-2.85	-7.24	0	0.07	0	1	0	220	3	1.2	0.8;
	1247	1	51.86	19.2	0	1.07	0	1	0	220	6	1.2	0.8;
	1248	1	17.42	11.9	0	14.44	0	1	0	220	19	1.2	0.8;
	1249	1	3.9	1.4	0	0.78	0	1	0	110	19	1.2	0.8;
	1250	1	8.91	3.8	0	0.38	0	1	0	110	18	1.2	0.8;
	1251	1	0	0	0	10.67	0	1	0	380	5	1.2	0.8;
	1252	1	452.5	113.2	0	16.27	0	1	0	220	5	1.2	0.8;
	1253	1	0	0	0	1.77	0	1	0	220	6	1.2	0.8;
	1254	1	0	0	0	1.32	0	1	0	150	10	1.2	0.8;
	1255	1	0	0	0	36.33	0	1	0	380	21	1.2	0.8;
	1256	1	0	0	0	1.81	0	1	0	154	1	1.2	0.8;
	1257	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1258	1	153.5	21.9	0	7.79	0	1	0	154	1	1.2	0.8;
	1259	1	25.63	7.9	0	0.77	0	1	0	110	8	1.2	0.8;
	1260	1	0	0	0	59.04	0	1	0	380	6	1.2	0.8;
	1261	1	0	0	0	0.15	0	1	0	220	5	1.2	0.8;
	1262	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	1263	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1264	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	1265	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	1266	1	82.69	20.1	0	1.36	0	1	0	220	5	1.2	0.8;
	1267	1	146.9	60.6	0	26.49	0	1	0	220	6	1.2	0.8;
	1268	1	0	0	0	0.02	0	1	0	220	5	1.2	0.8;
	1269	1	0	0	0	18	0	1	0	380	5	1.2	0.8;
	1270	1	0	0	0	0.23	0	1	0	150	9	1.2	0.8;
	1271	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	1272	1	26.53	7.1	0	11.02	0	1	0	220	6	1.2	0.8;
	1273	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1274	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1275	1	125.9	-0.5	0	0.21	0	1	0	220	5	1.2	0.8;
	1276	1	12.61	4.5	0	2.63	0	1	0	110	15	1.2	0.8;
	1277	1	6.3	0.9	0	3.82	0	1	0	154	1	1.2	0.8;
	1278	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1279	1	13.21	2.2	0	10.05	0	1	0	110	22	1.2	0.8;
	1280	1	48.8	6.9	0	6.16	0	1	0	154	1	1.2	0.8;
	1281	1	22.02	13.2	0	0.03	0	1	0	150	9	1.2	0.8;
	1282	1	0	0	0	10.63	0	1	0	380	2	1.2	0.8;
	1283	1	0	0	0	89.51	0	1	0	380	9	1.2	0.8;
	1284	1	24.53	7.9	0	0.63	0	1	0	110	19	1.2	0.8;
	1285	1	0.8	18.6	0	3.17	0	1	0	220	4	1.2	0.8;
	1286	1	0	0	0	0.72	0	1	0	110	15	1.2	0.8;
	1287	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1288	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1289	1	0	0	0	13.89	0	1	0	380	8	1.2	0.8;
	1290	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1291	1	34.44	8.5	0	1.11	0	1	0	220	5	1.2	0.8;
	1292	1	0	0	0	6.46	0	1	0	220	19	1.2	0.8;
	1293	1	15.22	7.6	0	1.56	0	1	0	110	18	1.2	0.8;
	1294	1	48.95	14.9	0	4.04	0	1	0	220	5	1.2	0.8;
	1295	1	10.01	5	0	0.11	0	1	0	220	6	1.2	0.8;
	1296	1	8.01	4.1	0	2.25	0	1	0	110	18	1.2	0.8;
	1297	1	0	0	0	110.25	0	1	0	400	1	1.2	0.8;
	1298	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1299	1	0	0	0	-0.03	0	1	0	220	6	1.2	0.8;
	1300	1	112.9	19.3	0	17.34	0	1	0	150	8	1.2	0.8;
	1301	1	43.75	12.4	0	9.35	0	1	0	220	4	1.2	0.8;
	1302	1	30.03	15	0	0.81	0	1	0	110	23	1.2	0.8;
	1303	1	1.1	61.2	0	46.29	0	1	0	380	4	1.2	0.8;
	1304	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1305	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1306	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1307	1	64	9.1	0	12.23	0	1	0	154	1	1.2	0.8;
	1308	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1309	1	474.3	203.4	0	47.47	0	1	0	380	6	1.2	0.8;
	1310	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1311	1	77.59	12.3	0	5.1	0	1	0	220	4	1.2	0.8;
	1312	1	40.34	25	0	1.14	0	1	0	150	9	1.2	0.8;
	1313	1	0	0	0	17.82	0	1	0	220	20	1.2	0.8;
	1314	1	0	0	0	22.75	0	1	0	220	5	1.2	0.8;
	1315	1	0	0	0	6.66	0	1	0	220	4	1.2	0.8;
	1316	1	2.5	1.3	0	2.33	0	1	0	110	18	1.2	0.8;
	1317	1	0	0	0	9.46	0	1	0	220	5	1.2	0.8;
	1318	1	0	0	0	1.93	0	1	0	150	9	1.2	0.8;
	1319	1	-12.51	4.1	0	0.09	0	1	0	150	9	1.2	0.8;
	1320	1	0	0	0	31.47	0	1	0	380	3	1.2	0.8;
	1321	1	150.1	35	0	3.55	0	1	0	220	6	1.2	0.8;
	1322	1	50.06	16.3	0	0.26	0	1	0	110	21	1.2	0.8;
	1323	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1324	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1325	1	26.03	9.8	0	0.82	0	1	0	110	18	1.2	0.8;
	1326	1	0	0	0	34.26	0	1	0	380	1	1.2	0.8;
	1327	1	0	0	0	3.37	0	1	0	220	7	1.2	0.8;
	1328	1	30.33	11	0	1.43	0	1	0	110	19	1.2	0.8;
	1329	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	1330	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1331	1	0.2	0.1	0	0.5	0	1	0	110	12	1.2	0.8;
	1332	1	189.1	-11.9	0	27.46	0	1	0	380	6	1.2	0.8;
	1333	1	7.41	1.8	0	0.3	0	1	0	110	19	1.2	0.8;
	1334	1	90.7	5.8	0	4.1	0	1	0	220	4	1.2	0.8;
	1335	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1336	1	4.81	2.2	0	0.62	0	1	0	110	18	1.2	0.8;
	1337	1	69.08	22.6	0	0.54	0	1	0	150	8	1.2	0.8;
	1338	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1339	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1340	1	0.5	-271.9	0	3.12	0	1	0	380	3	1.2	0.8;
	1341	1	0	0	0	0.38	0	1	0	150	9	1.2	0.8;
	1342	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1343	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1344	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	1345	1	108.7	-12.15	0	37.11	0	1	0	380	5	1.2	0.8;
	1346	1	66.27	13.6	0	0.67	0	1	0	220	5	1.2	0.8;
	1347	1	-13.91	4.6	0	0	0	1	0	150	9	1.2	0.8;
	1348	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1349	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1350	1	244.2	152.7	0	0	0	1	0	150	2	1.2	0.8;
	1351	1	19.42	11.6	0	0	0	1	0	110	24	1.2	0.8;
	1352	1	65.77	16.1	0	1.66	0	1	0	220	4	1.2	0.8;
	1353	1	0	0	0	51.29	0	1	0	380	11	1.2	0.8;
	1354	1	0	0	0	0	0	1	0	150	2	1.2	0.8;
	1355	1	166.6	8.1	0	10.11	0	1	0	380	3	1.2	0.8;
	1356	1	0.01	-0.01	0	108.73	0	1	0	380	5	1.2	0.8;
	1357	1	32.94	20.4	0	8.95	0	1	0	150	9	1.2	0.8;
	1358	1	42.55	17.1	0	1.67	0	1	0	220	4	1.2	0.8;
	1359	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1360	1	0	0	0	12.74	0	1	0	220	12	1.2	0.8;
	1361	1	88.5	16.5	0	146.44	0	1	0	380	5	1.2	0.8;
	1362	1	45.05	9.9	0	0.24	0	1	0	110	22	1.2	0.8;
	1363	1	190.91	55.46	0	14.77	0	1	0	220	13	1.2	0.8;
	1364	1	1.3	0.4	0	0.64	0	1	0	110	18	1.2	0.8;
	1365	1	0	0	0	49.26	0	1	0	400	1	1.2	0.8;
	1366	1	0.4	1.1	0	1.99	0	1	0	380	3	1.2	0.8;
	1367	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1368	1	62.27	-2.1	0	8.01	0	1	0	220	4	1.2	0.8;
	1369	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1370	1	100.9	2.9	0	6.76	0	1	0	220	4	1.2	0.8;
	1371	1	0	0	0	68.57	0	1	0	380	18	1.2	0.8;
	1372	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1373	1	0	0	0	7.79	0	1	0	380	5	1.2	0.8;
	1374	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1375	1	6.71	2.2	0	1.22	0	1	0	110	12	1.2	0.8;
	1376	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1377	1	0	0	0	43.32	0	1	0	380	4	1.2	0.8;
	1378	1	0	0	0	1.12	0	1	0	220	7	1.2	0.8;
	1379	1	95.58	-14	0	4.48	0	1	0	220	13	1.2	0.8;
	1380	1	0	0	0	0.18	0	1	0	110	18	1.2	0.8;
	1381	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1382	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1383	1	0	0	0	5.81	0	1	0	220	18	1.2	0.8;
	1384	1	21.12	7.7	0	1.48	0	1	0	110	19	1.2	0.8;
	1385	1	14.72	4.6	0	7.88	0	1	0	220	5	1.2	0.8;
	1386	1	0	0	0	0.84	0	1	0	220	4	1.2	0.8;
	1387	1	62.7	9	0	2.94	0	1	0	154	1	1.2	0.8;
	1388	1	13.8	461.3	0	405.42	0	1	0	380	4	1.2	0.8;
	1389	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1390	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1391	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1392	1	0	0	0	0.31	0	1	0	110	1	1.2	0.8;
	1393	1	0	0	0	86.97	0	1	0	380	3	1.2	0.8;
	1394	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1395	1	0	0	0	3.1	0	1	0	380	6	1.2	0.8;
	1396	1	17.52	4.6	0	11.82	0	1	0	220	6	1.2	0.8;
	1397	1	15.98	0.86	0	5.96	0	1	0	220	4	1.2	0.8;
	1398	1	0	0	0	1.18	0	1	0	150	10	1.2	0.8;
	1399	1	0	0	0	8.62	0	1	0	220	4	1.2	0.8;
	1400	1	32.34	10.6	0	0.64	0	1	0	110	21	1.2	0.8;
	1401	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1402	1	0	0	0	8.19	0	1	0	150	9	1.2	0.8;
	1403	1	18.12	5.6	0	2.52	0	1	0	110	18	1.2	0.8;
	1404	1	38.34	51.8	0	5.52	0	1	0	220	6	1.2	0.8;
	1405	1	171	69.2	0	28.48	0	1	0	380	13	1.2	0.8;
	1406	1	0	0	0	25	0	1	0	150	8	1.2	0.8;
	1407	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1408	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1409	1	0	0	0	7.66	0	1	0	220	11	1.2	0.8;
	1410	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1411	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1412	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1413	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1414	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1415	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1416	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1417	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1418	1	0	0	0	1.8	0	1	0	220	1	1.2	0.8;
	1419	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1420	1	0	0	0	23.82	0	1	0	220	5	1.2	0.8;
	1421	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	1422	1	0	0	0	0.52	0	1	0	220	5	1.2	0.8;
	1423	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1424	1	24.03	8	0	0.33	0	1	0	110	21	1.2	0.8;
	1425	1	0	0	0	0.6	0	1	0	220	3	1.2	0.8;
	1426	1	0	0	0	0.81	0	1	0	220	5	1.2	0.8;
	1427	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1428	1	0	0	0	45.31	0	1	0	380	9	1.2	0.8;
	1429	1	0	0	0	1.51	0	1	0	150	9	1.2	0.8;
	1430	1	-5.01	0	0	3.54	0	1	0	220	6	1.2	0.8;
	1431	1	0	0	0	11.4	0	1	0	220	3	1.2	0.8;
	1432	1	0.2	0.4	0	0.73	0	1	0	220	3	1.2	0.8;
	1433	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1434	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1435	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1436	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1437	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1438	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1439	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1440	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1441	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1442	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1443	1	136.06	40.4	0	12.08	0	1	0	220	4	1.2	0.8;
	1444	1	0	0	0	1.07	0	1	0	150	9	1.2	0.8;
	1445	1	44.55	0	0	4.78	0	1	0	220	5	1.2	0.8;
	1446	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1447	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1448	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1449	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1450	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1451	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1452	1	0	0	0	2.35	0	1	0	220	1	1.2	0.8;
	1453	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1454	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1455	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1456	1	8.2	3.3	0	8.38	0	1	0	150	8	1.2	0.8;
	1457	1	227.9	36.1	0	13.07	0	1	0	220	4	1.2	0.8;
	1458	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1459	1	0	0	0	0.32	0	1	0	110	18	1.2	0.8;
	1460	1	0	0	0	0.93	0	1	0	220	4	1.2	0.8;
	1461	1	27.9	4	0	0.29	0	1	0	154	1	1.2	0.8;
	1462	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1463	1	241.4	-2.5	0	31.28	0	1	0	380	10	1.2	0.8;
	1464	1	201.4	53	0	9.67	0	1	0	220	5	1.2	0.8;
	1465	1	-5.91	-2.33	0	30.39	0	1	0	380	5	1.2	0.8;
	1466	1	13.82	5	0	0.45	0	1	0	110	19	1.2	0.8;
	1467	1	0	0	0	5.33	0	1	0	220	3	1.2	0.8;
	1468	1	178.9	9.1	0	15.71	0	1	0	220	4	1.2	0.8;
	1469	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	1470	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1471	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1472	1	-34.54	2.7	0	9.95	0	1	0	220	4	1.2	0.8;
	1473	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1474	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1475	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1476	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1477	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1478	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1479	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1480	1	0	0	0	22.91	0	1	0	150	9	1.2	0.8;
	1481	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1482	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1483	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1484	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1485	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1486	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1487	1	0	0	0	14.23	0	1	0	220	6	1.2	0.8;
	1488	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	1489	1	382.5	57.9	0	8.16	0	1	0	220	5	1.2	0.8;
	1490	1	0	0	0	1.3	0	1	0	220	10	1.2	0.8;
	1491	1	0	0	0	0.55	0	1	0	380	2	1.2	0.8;
	1492	1	3.7	0	0	0.64	0	1	0	110	18	1.2	0.8;
	1493	1	34.64	0	0	0.91	0	1	0	220	5	1.2	0.8;
	1494	1	31.94	8.8	0	3.79	0	1	0	220	5	1.2	0.8;
	1495	1	12.11	4.4	0	0.95	0	1	0	110	22	1.2	0.8;
	1496	1	2.5	0.6	0	0.61	0	1	0	110	18	1.2	0.8;
	1497	1	34.2	4.9	0	9.08	0	1	0	154	1	1.2	0.8;
	1498	1	0	0	0	11.44	0	1	0	154	1	1.2	0.8;
	1499	1	0	0	0	-0.14	0	1	0	380	5	1.2	0.8;
	1500	1	40.5	5.7	0	3.2	0	1	0	154	1	1.2	0.8;
	1501	1	47.05	19.3	0	0.04	0	1	0	150	8	1.2	0.8;
	1502	1	1.9	0.8	0	0.65	0	1	0	110	18	1.2	0.8;
	1503	1	27.8	-2.03	0	0.5	0	1	0	110	18	1.2	0.8;
	1504	1	0	0	0	28.8	0	1	0	380	1	1.2	0.8;
	1505	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1506	1	28.19	-23.24	0	11.12	0	1	0	220	13	1.2	0.8;
	1507	1	0	0	0	3.79	0	1	0	220	5	1.2	0.8;
	1508	1	67.47	32.6	0	13.11	0	1	0	220	8	1.2	0.8;
	1509	1	84.99	19.6	0	4.32	0	1	0	220	5	1.2	0.8;
	1510	1	83.6	11.9	0	6.56	0	1	0	154	1	1.2	0.8;
	1511	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1512	1	0	0	0	29.27	0	1	0	380	4	1.2	0.8;
	1513	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1514	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1515	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1516	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	1517	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1518	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1519	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1520	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1521	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1522	1	0	0	0	11.96	0	1	0	380	3	1.2	0.8;
	1523	1	0	0	0	62.76	0	1	0	380	9	1.2	0.8;
	1524	1	0	0	0	75.38	0	1	0	380	4	1.2	0.8;
	1525	1	0.01	0	0	0	0	1	0	150	9	1.2	0.8;
	1526	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	1527	1	84.89	32.4	0	7.77	0	1	0	220	7	1.2	0.8;
	1528	1	50.06	17	0	1.61	0	1	0	110	21	1.2	0.8;
	1529	1	215.2	-7.6	0	1.24	0	1	0	220	4	1.2	0.8;
	1530	1	89.6	20	0	9.07	0	1	0	220	4	1.2	0.8;
	1531	1	0	0	0	-0.26	0	1	0	150	8	1.2	0.8;
	1532	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1533	1	0	0	0	9.67	0	1	0	380	3	1.2	0.8;
	1534	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1535	1	279.4	22.9	0	15.24	0	1	0	220	3	1.2	0.8;
	1536	1	35.24	11.6	0	1.72	0	1	0	110	12	1.2	0.8;
	1537	1	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1538	1	0	0	0	8.72	0	1	0	220	1	1.2	0.8;
	1539	1	1.6	0	0	0.44	0	1	0	110	18	1.2	0.8;
	1540	1	83.3	47.9	0	6.19	0	1	0	150	9	1.2	0.8;
	1541	1	0	0	0	68.81	0	1	0	380	6	1.2	0.8;
	1542	1	21.92	7.2	0	3.14	0	1	0	110	19	1.2	0.8;
	1543	1	403.9	-0.1	0	143.1	0	1	0	380	4	1.2	0.8;
	1544	1	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1545	1	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1546	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1547	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1548	1	0	0	0	0.1	0	1	0	220	5	1.2	0.8;
	1549	1	0	0	0	4.74	0	1	0	220	5	1.2	0.8;
	1550	1	0.2	1.3	0	10.38	0	1	0	380	3	1.2	0.8;
	1551	1	48.8	6.9	0	7.95	0	1	0	154	1	1.2	0.8;
	1552	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1553	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1554	1	277.86	58.95	0	182.88	0	1	0	380	5	1.2	0.8;
	1555	1	0	0	0	3.64	0	1	0	380	6	1.2	0.8;
	1556	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1557	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1558	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1559	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	1560	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1561	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1562	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	1563	1	0	0	0	-0.01	0	1	0	220	5	1.2	0.8;
	1564	1	-30.03	9.9	0	0	0	1	0	150	9	1.2	0.8;
	1565	1	42.15	14.2	0	1.71	0	1	0	110	19	1.2	0.8;
	1566	1	162.1	43.2	0	3.32	0	1	0	220	3	1.2	0.8;
	1567	1	12.01	5.6	0	39.29	0	1	0	380	4	1.2	0.8;
	1568	1	0	0	0	3.75	0	1	0	110	21	1.2	0.8;
	1569	1	39.1	5.5	0	3.82	0	1	0	154	1	1.2	0.8;
	1570	1	-7.61	2.5	0	0.13	0	1	0	150	9	1.2	0.8;
	1571	1	56.06	18.7	0	4.24	0	1	0	220	5	1.2	0.8;
	1572	1	-24.85	-3.56	0	1.31	0	1	0	110	18	1.2	0.8;
	1573	1	30.93	-46.6	0	1.62	0	1	0	220	6	1.2	0.8;
	1574	1	0	0	0	-0.03	0	1	0	380	5	1.2	0.8;
	1575	1	28.53	11.3	0	3.25	0	1	0	150	8	1.2	0.8;
	1576	1	0	0	0	43.02	0	1	0	380	1	1.2	0.8;
	1577	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1578	1	0	0	0	0.16	0	1	0	220	5	1.2	0.8;
	1579	1	0	0	0	4	0	1	0	154	1	1.2	0.8;
	1580	1	46.25	21	0	2.26	0	1	0	110	19	1.2	0.8;
	1581	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1582	1	0	0	0	0.28	0	1	0	220	5	1.2	0.8;
	1583	1	0	0	0	2.05	0	1	0	220	5	1.2	0.8;
	1584	1	0	0	0	0.32	0	1	0	110	18	1.2	0.8;
	1585	1	13.31	8.1	0	65.65	0	1	0	380	13	1.2	0.8;
	1586	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1587	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1588	1	0	0	0	1.83	0	1	0	150	9	1.2	0.8;
	1589	1	192.4	63.9	0	10	0	1	0	150	8	1.2	0.8;
	1590	1	1.8	0.6	0	0.52	0	1	0	110	19	1.2	0.8;
	1591	1	0	0	0	0.27	0	1	0	220	4	1.2	0.8;
	1592	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	1593	1	0	0	0	59.43	0	1	0	380	8	1.2	0.8;
	1594	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	1595	1	0	0	0	0.4	0	1	0	150	9	1.2	0.8;
	1596	1	-54.06	13.1	0	14.23	0	1	0	220	10	1.2	0.8;
	1597	1	227.34	236.13	0	66.84	0	1	0	380	13	1.2	0.8;
	1598	1	0	0	0	1.1	0	1	0	220	5	1.2	0.8;
	1599	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	1600	1	10.91	3.6	0	0.4	0	1	0	110	12	1.2	0.8;
	1601	1	20.9	3	0	5.46	0	1	0	154	1	1.2	0.8;
	1602	1	59.27	5.1	0	26.03	0	1	0	380	4	1.2	0.8;
	1603	1	7.01	1	0	0.92	0	1	0	150	7	1.2	0.8;
	1604	1	-40.55	9.3	0	3.05	0	1	0	220	4	1.2	0.8;
	1605	1	70.28	58.9	0	7.33	0	1	0	380	3	1.2	0.8;
	1606	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1607	1	-20.94	-6.16	0	11.99	0	1	0	220	5	1.2	0.8;
	1608	1	0	0	0	6.12	0	1	0	400	1	1.2	0.8;
	1609	1	0	0	0	12.28	0	1	0	380	3	1.2	0.8;
	1610	1	22.22	13.8	0	3.11	0	1	0	150	9	1.2	0.8;
	1611	1	244.8	119.3	0	3.78	0	1	0	220	3	1.2	0.8;
	1612	1	11.41	36.1	0	9	0	1	0	220	4	1.2	0.8;
	1613	1	0	0	0	8.53	0	1	0	220	7	1.2	0.8;
	1614	1	-9	-10.19	0	0	0	1	0	150	8	1.2	0.8;
	1615	1	0	0	0	30.75	0	1	0	380	1	1.2	0.8;
	1616	1	0	0	0	7.62	0	1	0	220	12	1.2	0.8;
	1617	1	64.21	5.59	0	2.57	0	1	0	220	4	1.2	0.8;
	1618	1	0	0	0	0	0	1	0	400	1	1.2	0.8;
	1619	1	0	0	0	0.51	0	1	0	220	18	1.2	0.8;
	1620	1	0	0	0	28.95	0	1	0	380	3	1.2	0.8;
	1621	1	190.47	55.03	0	6.7	0	1	0	220	5	1.2	0.8;
	1622	1	22.5	3.2	0	5.11	0	1	0	154	1	1.2	0.8;
	1623	1	0	0	0	-0.14	0	1	0	380	6	1.2	0.8;
	1624	1	7.8	50.9	0	87.77	0	1	0	380	9	1.2	0.8;
	1625	1	115.2	319.2	0	290.91	0	1	0	380	4	1.2	0.8;
	1626	1	118.2	-33	0	12.02	0	1	0	220	3	1.2	0.8;
	1627	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	1628	1	103.9	14.8	0	1.91	0	1	0	154	1	1.2	0.8;
	1629	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1630	1	1.4	0.6	0	0.41	0	1	0	110	18	1.2	0.8;
	1631	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1632	1	16.22	2	0	0.71	0	1	0	220	5	1.2	0.8;
	1633	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	1634	1	0	0	0	0.52	0	1	0	380	14	1.2	0.8;
	1635	1	18.92	9	0	-0.03	0	1	0	220	21	1.2	0.8;
	1636	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1637	1	0	0	0	1.78	0	1	0	220	6	1.2	0.8;
	1638	1	0	0	0	23.36	0	1	0	380	7	1.2	0.8;
	1639	1	45.9	36.8	0	55.22	0	1	0	380	9	1.2	0.8;
	1640	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	1641	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1642	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1643	1	0	0	0	8.31	0	1	0	220	19	1.2	0.8;
	1644	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1645	1	39.04	-5	0	1.31	0	1	0	220	3	1.2	0.8;
	1646	1	-62.07	-37	0	0.33	0	1	0	220	11	1.2	0.8;
	1647	1	32.84	0	0	1.41	0	1	0	220	5	1.2	0.8;
	1648	1	20.02	15	0	1.56	0	1	0	220	3	1.2	0.8;
	1649	1	141.4	123	0	8.52	0	1	0	380	3	1.2	0.8;
	1650	1	0	0	0	0.32	0	1	0	150	9	1.2	0.8;
	1651	1	0	0	0	24.6	0	1	0	380	3	1.2	0.8;
	1652	1	0	0	0	46.01	0	1	0	400	1	1.2	0.8;
	1653	1	12.41	3.9	0	2.23	0	1	0	220	5	1.2	0.8;
	1654	1	55.7	7.9	0	2.62	0	1	0	154	1	1.2	0.8;
	1655	1	0	0	0	1.91	0	1	0	380	10	1.2	0.8;
	1656	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1657	1	65.67	24	0	9.95	0	1	0	220	5	1.2	0.8;
	1658	1	0	0	0	14.19	0	1	0	220	6	1.2	0.8;
	1659	1	3.7	0.6	0	0.01	0	1	0	154	1	1.2	0.8;
	1660	1	24.13	12.7	0	0.1	0	1	0	110	18	1.2	0.8;
	1661	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1662	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1663	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1664	1	0.1	0.5	0	0.48	0	1	0	220	3	1.2	0.8;
	1665	1	170.2	60.8	0	16.27	0	1	0	380	3	1.2	0.8;
	1666	1	0	0	0	2.22	0	1	0	220	1	1.2	0.8;
	1667	1	0	0	0	47.06	0	1	0	150	8	1.2	0.8;
	1668	1	0	0	0	16.04	0	1	0	380	2	1.2	0.8;
	1669	1	26.43	16.4	0	0.02	0	1	0	150	9	1.2	0.8;
	1670	1	0	0	0	14.13	0	1	0	380	3	1.2	0.8;
	1671	1	-39.81	-10.9	0	3.37	0	1	0	150	9	1.2	0.8;
	1672	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1673	1	0	0	0	89.06	0	1	0	380	4	1.2	0.8;
	1674	1	116.2	16.5	0	7.8	0	1	0	154	1	1.2	0.8;
	1675	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1676	1	-9.51	-3.32	0	0	0	1	0	220	6	1.2	0.8;
	1677	1	79.89	29	0	1.42	0	1	0	110	19	1.2	0.8;
	1678	1	0	0	0	0.1	0	1	0	110	19	1.2	0.8;
	1679	1	0	0	0	2.3	0	1	0	220	5	1.2	0.8;
	1680	1	129.1	5.8	0	3.59	0	1	0	220	4	1.2	0.8;
	1681	1	0	0	0	0.64	0	1	0	150	10	1.2	0.8;
	1682	1	-128.74	38	0	13.67	0	1	0	220	4	1.2	0.8;
	1683	1	92.7	-11.6	0	0.15	0	1	0	110	18	1.2	0.8;
	1684	1	-2.35	-2.06	0	3.38	0	1	0	220	3	1.2	0.8;
	1685	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1686	1	86.6	23.4	0	0.39	0	1	0	220	5	1.2	0.8;
	1687	1	43.75	16.8	0	0.42	0	1	0	110	3	1.2	0.8;
	1688	1	0.1	-19.3	0	0.25	0	1	0	220	3	1.2	0.8;
	1689	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1690	1	25.1	3.6	0	6.2	0	1	0	154	1	1.2	0.8;
	1691	1	0	0	0	1.8	0	1	0	380	3	1.2	0.8;
	1692	1	150.4	15.3	0	8.09	0	1	0	220	4	1.2	0.8;
	1693	1	62.7	9	0	3.18	0	1	0	154	1	1.2	0.8;
	1694	1	67.58	21.2	0	5.71	0	1	0	220	5	1.2	0.8;
	1695	1	30.93	6.6	0	9.09	0	1	0	220	5	1.2	0.8;
	1696	1	96.41	18.1	0	2.04	0	1	0	220	3	1.2	0.8;
	1697	1	14.62	5.6	0	0.25	0	1	0	110	18	1.2	0.8;
	1698	1	37.3	5.4	0	0.12	0	1	0	154	1	1.2	0.8;
	1699	1	13.21	9.2	0	0.69	0	1	0	110	18	1.2	0.8;
	1700	1	181.5	21.2	0	64.45	0	1	0	380	6	1.2	0.8;
	1701	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1702	1	129.6	13.3	0	13.98	0	1	0	380	5	1.2	0.8;
	1703	1	5.5	0.8	0	1.19	0	1	0	154	1	1.2	0.8;
	1704	1	0	0	0	1	0	1	0	150	9	1.2	0.8;
	1705	1	0	0	0	8.45	0	1	0	220	18	1.2	0.8;
	1706	1	25.23	10.6	0	1.44	0	1	0	110	18	1.2	0.8;
	1707	1	0	0	0	30.64	0	1	0	380	5	1.2	0.8;
	1708	1	0	0	0	29.65	0	1	0	380	19	1.2	0.8;
	1709	1	124.8	7.9	0	48.99	0	1	0	380	4	1.2	0.8;
	1710	1	114.1	23.5	0	1.08	0	1	0	220	5	1.2	0.8;
	1711	1	0	0	0	46.28	0	1	0	380	9	1.2	0.8;
	1712	1	41.8	5.9	0	1.75	0	1	0	154	1	1.2	0.8;
	1713	1	0	0	0	0.72	0	1	0	150	9	1.2	0.8;
	1714	1	-0.19	-1	0	0	0	1	0	150	8	1.2	0.8;
	1715	1	27.13	16.8	0	0.3	0	1	0	150	9	1.2	0.8;
	1716	1	70.18	28.7	0	0.8	0	1	0	150	8	1.2	0.8;
	1717	1	13.9	1.9	0	0.38	0	1	0	154	1	1.2	0.8;
	1718	1	78.49	48.6	0	1.05	0	1	0	150	9	1.2	0.8;
	1719	1	-15.82	5.2	0	1.76	0	1	0	150	9	1.2	0.8;
	1720	1	-0.59	-2.55	0	111.13	0	1	0	380	18	1.2	0.8;
	1721	1	0	0	0	35.18	0	1	0	380	1	1.2	0.8;
	1722	1	29.8	4.3	0	2.04	0	1	0	154	1	1.2	0.8;
	1723	1	105	412	0	37.57	0	1	0	380	3	1.2	0.8;
	1724	1	0	0	0	0.34	0	1	0	150	9	1.2	0.8;
	1725	1	0	0	0	4.93	0	1	0	220	5	1.2	0.8;
	1726	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1727	1	30.83	13.2	0	1.12	0	1	0	110	22	1.2	0.8;
	1728	1	1.4	0.5	0	1.87	0	1	0	110	12	1.2	0.8;
	1729	1	0	0	0	2.79	0	1	0	380	14	1.2	0.8;
	1730	1	230.5	91	0	57.67	0	1	0	150	8	1.2	0.8;
	1731	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1732	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1733	1	26.4	3.8	0	0.7	0	1	0	154	1	1.2	0.8;
	1734	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1735	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1736	1	0	0	0	4.58	0	1	0	220	7	1.2	0.8;
	1737	1	0	0	0	0.21	0	1	0	150	9	1.2	0.8;
	1738	1	-0.18	-1	0	0	0	1	0	150	8	1.2	0.8;
	1739	1	53.16	17.7	0	0.48	0	1	0	110	21	1.2	0.8;
	1740	1	7.41	2.7	0	1.39	0	1	0	110	19	1.2	0.8;
	1741	1	0	0	0	2.25	0	1	0	154	1	1.2	0.8;
	1742	1	0	-0.01	0	0	0	1	0	150	9	1.2	0.8;
	1743	1	0	0	0	81.52	0	1	0	380	4	1.2	0.8;
	1744	1	259.3	91.5	0	6.84	0	1	0	220	5	1.2	0.8;
	1745	1	71.78	17.9	0	1.96	0	1	0	220	5	1.2	0.8;
	1746	1	4.3	0.6	0	4.43	0	1	0	154	1	1.2	0.8;
	1747	1	0	0	0	14.29	0	1	0	380	3	1.2	0.8;
	1748	1	0	0	0	6.76	0	1	0	380	5	1.2	0.8;
	1749	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	1750	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1751	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1752	1	60.37	35.4	0	14.88	0	1	0	220	3	1.2	0.8;
	1753	1	103.6	16.01	0	11.22	0	1	0	220	5	1.2	0.8;
	1754	1	0	0	0	0	0	1	0	220	10	1.2	0.8;
	1755	1	23.53	4	0	9.39	0	1	0	220	4	1.2	0.8;
	1756	1	-30.13	-22.3	0	13.55	0	1	0	220	4	1.2	0.8;
	1757	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1758	1	226.3	51.7	0	3.86	0	1	0	220	3	1.2	0.8;
	1759	1	0	0	0	49.56	0	1	0	380	3	1.2	0.8;
	1760	1	44.6	6.4	0	0.17	0	1	0	154	1	1.2	0.8;
	1761	1	-4.57	-1.31	0	1.12	0	1	0	110	18	1.2	0.8;
	1762	1	2	1	0	0.61	0	1	0	110	21	1.2	0.8;
	1763	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1764	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	1765	1	0	0	0	1.17	0	1	0	220	5	1.2	0.8;
	1766	1	141.26	30.6	0	18.01	0	1	0	380	5	1.2	0.8;
	1767	1	39.44	24.9	0	4.18	0	1	0	150	10	1.2	0.8;
	1768	1	0	0	0	0.01	0	1	0	380	5	1.2	0.8;
	1769	1	0	0	0	6.56	0	1	0	110	12	1.2	0.8;
	1770	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1771	1	186.6	155.8	0	28.99	0	1	0	380	3	1.2	0.8;
	1772	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1773	1	0	0	0	0.4	0	1	0	110	18	1.2	0.8;
	1774	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1775	1	20.62	8.2	0	6.62	0	1	0	150	8	1.2	0.8;
	1776	1	138.2	40.3	0	1.15	0	1	0	110	15	1.2	0.8;
	1777	1	25.13	-61.6	0	3.68	0	1	0	220	5	1.2	0.8;
	1778	1	0	0	0	13.02	0	1	0	220	6	1.2	0.8;
	1779	1	0	0	0	6.54	0	1	0	220	3	1.2	0.8;
	1780	1	0	0	0	39.46	0	1	0	380	9	1.2	0.8;
	1781	1	50.86	36.6	0	0	0	1	0	150	8	1.2	0.8;
	1782	1	279.5	25.8	0	20.3	0	1	0	220	6	1.2	0.8;
	1783	1	0	0	0	10.73	0	1	0	220	5	1.2	0.8;
	1784	1	0	0	0	11.74	0	1	0	220	19	1.2	0.8;
	1785	1	224.9	-32.5	0	63.28	0	1	0	380	6	1.2	0.8;
	1786	1	173	-21.3	0	5.93	0	1	0	220	5	1.2	0.8;
	1787	1	15.42	2.2	0	1.46	0	1	0	110	22	1.2	0.8;
	1788	1	-18.69	-7.9	0	2.09	0	1	0	220	7	1.2	0.8;
	1789	1	151.2	96.4	0	38.86	0	1	0	380	3	1.2	0.8;
	1790	1	112.8	27.6	0	35.18	0	1	0	220	6	1.2	0.8;
	1791	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1792	1	1.8	0.7	0	0.17	0	1	0	110	19	1.2	0.8;
	1793	1	119.6	26.9	0	6.13	0	1	0	220	4	1.2	0.8;
	1794	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1795	1	0	0	0	0.23	0	1	0	150	9	1.2	0.8;
	1796	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1797	1	7.01	2.3	0	0.69	0	1	0	110	12	1.2	0.8;
	1798	1	130.4	44.33	0	5.22	0	1	0	220	5	1.2	0.8;
	1799	1	149.9	53.2	0	1.07	0	1	0	110	18	1.2	0.8;
	1800	1	31.74	6.3	0	0.5	0	1	0	110	18	1.2	0.8;
	1801	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1802	1	0	0	0	0.48	0	1	0	150	9	1.2	0.8;
	1803	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1804	1	-0.2	-1	0	0	0	1	0	150	8	1.2	0.8;
	1805	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1806	1	0	0	0	28.5	0	1	0	380	7	1.2	0.8;
	1807	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1808	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1809	1	0	0	0	1.56	0	1	0	220	6	1.2	0.8;
	1810	1	0	0	0	107.39	0	1	0	380	4	1.2	0.8;
	1811	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1812	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1813	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	1814	1	202	34.1	0	1.94	0	1	0	220	4	1.2	0.8;
	1815	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1816	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	1817	1	42.75	15.2	0	0.54	0	1	0	110	15	1.2	0.8;
	1818	1	19.02	9.1	0	0.52	0	1	0	110	18	1.2	0.8;
	1819	1	0	-0.2	0	0.15	0	1	0	110	18	1.2	0.8;
	1820	1	71.58	48.2	0	130.76	0	1	0	380	3	1.2	0.8;
	1821	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	1822	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	1823	1	-0.19	-78.58	0	2.31	0	1	0	380	3	1.2	0.8;
	1824	1	9.61	5.9	0	1.11	0	1	0	150	9	1.2	0.8;
	1825	1	0	0	0	0.02	0	1	0	150	9	1.2	0.8;
	1826	1	18.82	6.2	0	0.65	0	1	0	110	21	1.2	0.8;
	1827	1	22.32	7.3	0	0.72	0	1	0	110	12	1.2	0.8;
	1828	1	124.1	17.6	0	6.03	0	1	0	154	1	1.2	0.8;
	1829	1	180.9	33.2	0	29.17	0	1	0	220	5	1.2	0.8;
	1830	1	23.4	3.3	0	6.88	0	1	0	154	1	1.2	0.8;
	1831	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	1832	1	26.63	9.7	0	0.37	0	1	0	110	19	1.2	0.8;
	1833	1	6.11	0	0	2.51	0	1	0	220	4	1.2	0.8;
	1834	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1835	1	181.1	78.7	0	0.96	0	1	0	220	5	1.2	0.8;
	1836	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1837	1	0	0	0	0.3	0	1	0	150	9	1.2	0.8;
	1838	1	19.02	8	0	2.05	0	1	0	110	18	1.2	0.8;
	1839	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	1840	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1841	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1842	1	30.53	10	0	0.64	0	1	0	110	21	1.2	0.8;
	1843	1	42.95	26.6	0	2.95	0	1	0	150	9	1.2	0.8;
	1844	1	479	99.2	0	10.68	0	1	0	220	5	1.2	0.8;
	1845	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	1846	1	-19.83	-6.01	0	0.38	0	1	0	110	18	1.2	0.8;
	1847	1	0	0	0	3.47	0	1	0	220	6	1.2	0.8;
	1848	1	75.28	19.2	0	1.9	0	1	0	110	8	1.2	0.8;
	1849	1	191.7	6.8	0	11.58	0	1	0	220	10	1.2	0.8;
	1850	1	0	0	0	4.34	0	1	0	220	5	1.2	0.8;
	1851	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1852	1	8.51	6.4	0	0.39	0	1	0	110	18	1.2	0.8;
	1853	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1854	1	479.3	127.6	0	50.22	0	1	0	380	14	1.2	0.8;
	1855	1	71.38	10.3	0	4.56	0	1	0	220	6	1.2	0.8;
	1856	1	16.7	2.4	0	0.87	0	1	0	154	1	1.2	0.8;
	1857	1	17.72	3.8	0	0.94	0	1	0	110	18	1.2	0.8;
	1858	1	0	0	0	0.2	0	1	0	150	9	1.2	0.8;
	1859	1	37.94	15.2	0	35.31	0	1	0	380	5	1.2	0.8;
	1860	1	18.2	2.6	0	1.51	0	1	0	154	1	1.2	0.8;
	1861	1	18.72	7.7	0	1.71	0	1	0	110	22	1.2	0.8;
	1862	1	0	0	0	2.79	0	1	0	220	19	1.2	0.8;
	1863	1	13.82	3.6	0	0.72	0	1	0	110	18	1.2	0.8;
	1864	1	32.64	11.8	0	2.07	0	1	0	110	19	1.2	0.8;
	1865	1	0.2	0.8	0	0.05	0	1	0	220	3	1.2	0.8;
	1866	1	0	0	0	0.08	0	1	0	150	9	1.2	0.8;
	1867	1	0	0	0	0.94	0	1	0	220	6	1.2	0.8;
	1868	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	1869	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1870	1	11.41	5.1	0	1.04	0	1	0	110	18	1.2	0.8;
	1871	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1872	1	118.9	129.2	0	10.49	0	1	0	380	3	1.2	0.8;
	1873	1	37.14	11.6	0	1.8	0	1	0	110	19	1.2	0.8;
	1874	1	37.69	-19.49	0	0.11	0	1	0	110	19	1.2	0.8;
	1875	1	0	0	0	0.98	0	1	0	220	5	1.2	0.8;
	1876	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1877	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1878	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1879	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1880	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1881	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1882	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1883	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1884	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1885	1	0	0	0	50.16	0	1	0	380	6	1.2	0.8;
	1886	1	105.8	15.1	0	4.91	0	1	0	154	1	1.2	0.8;
	1887	1	100.6	15.3	0	1.28	0	1	0	150	8	1.2	0.8;
	1888	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1889	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1890	1	0	0	0	4.93	0	1	0	110	18	1.2	0.8;
	1891	1	-9.61	3.2	0	0.75	0	1	0	150	9	1.2	0.8;
	1892	1	0	0	0	-0.44	0	1	0	380	5	1.2	0.8;
	1893	1	0	0	0	0.59	0	1	0	220	5	1.2	0.8;
	1894	1	0	0	0	2.62	0	1	0	380	3	1.2	0.8;
	1895	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	1896	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1897	1	13.9	1.9	0	1.02	0	1	0	154	1	1.2	0.8;
	1898	1	0	0	0	73	0	1	0	380	16	1.2	0.8;
	1899	1	29.03	9.4	0	5.11	0	1	0	110	8	1.2	0.8;
	1900	1	108.4	-2.4	0	80.12	0	1	0	380	10	1.2	0.8;
	1901	1	7.61	0	0	6.6	0	1	0	110	18	1.2	0.8;
	1902	1	0	0	0	3.47	0	1	0	220	5	1.2	0.8;
	1903	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1904	1	5.41	2.81	0	1.9	0	1	0	150	9	1.2	0.8;
	1905	1	0	0	0	58.3	0	1	0	380	5	1.2	0.8;
	1906	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	1907	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1908	1	0	0	0	2.13	0	1	0	220	4	1.2	0.8;
	1909	1	1.91	3.95	0	0.02	0	1	0	150	1	1.2	0.8;
	1910	1	0	0	0	1.87	0	1	0	220	3	1.2	0.8;
	1911	1	0	0	0	12.2	0	1	0	220	4	1.2	0.8;
	1912	1	34.9	5	0	6.35	0	1	0	154	1	1.2	0.8;
	1913	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1914	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1915	1	30.53	13.8	0	2.19	0	1	0	150	8	1.2	0.8;
	1916	1	0	0	0	0.46	0	1	0	110	18	1.2	0.8;
	1917	1	28.93	11.9	0	3.84	0	1	0	150	8	1.2	0.8;
	1918	1	6.41	2.3	0	0.85	0	1	0	110	19	1.2	0.8;
	1919	1	291.9	91.9	0	1.19	0	1	0	220	5	1.2	0.8;
	1920	1	-3.29	-1.32	0	190.7	0	1	0	380	5	1.2	0.8;
	1921	1	538.3	90.8	0	21.34	0	1	0	380	6	1.2	0.8;
	1922	1	2.1	0.3	0	2.83	0	1	0	154	1	1.2	0.8;
	1923	1	100.3	4.8	0	0.15	0	1	0	110	21	1.2	0.8;
	1924	1	60.17	30.6	0	0.12	0	1	0	220	3	1.2	0.8;
	1925	1	0	0	0	68.09	0	1	0	380	18	1.2	0.8;
	1926	1	211.8	87.9	0	0.3	0	1	0	110	18	1.2	0.8;
	1927	1	0	0	0	6.93	0	1	0	220	8	1.2	0.8;
	1928	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1929	1	0	0	0	27.73	0	1	0	380	11	1.2	0.8;
	1930	1	40.85	14.5	0	0.59	0	1	0	220	5	1.2	0.8;
	1931	1	0	0	0	-0.19	0	1	0	380	6	1.2	0.8;
	1932	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1933	1	0	0	0	0.88	0	1	0	150	9	1.2	0.8;
	1934	1	0	0	0	-0.13	0	1	0	380	6	1.2	0.8;
	1935	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1936	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1937	1	0	0	0	-1.29	0	1	0	380	2	1.2	0.8;
	1938	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1939	1	0	0	0	32.16	0	1	0	380	7	1.2	0.8;
	1940	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	1941	1	46.55	28.8	0	1.08	0	1	0	150	9	1.2	0.8;
	1942	1	100.9	14.4	0	0.06	0	1	0	154	1	1.2	0.8;
	1943	1	0	0	0	0.29	0	1	0	150	9	1.2	0.8;
	1944	1	0	0	0	2.81	0	1	0	220	5	1.2	0.8;
	1945	1	10.11	8.9	0	0.12	0	1	0	110	18	1.2	0.8;
	1946	1	36.44	12	0	1.39	0	1	0	110	21	1.2	0.8;
	1947	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1948	1	18.02	6	0	0.41	0	1	0	110	21	1.2	0.8;
	1949	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	1950	1	60.37	54.7	0	0.62	0	1	0	220	3	1.2	0.8;
	1951	1	2.91	-1.45	0	5.1	0	1	0	150	9	1.2	0.8;
	1952	1	89.5	12.8	0	5.08	0	1	0	154	1	1.2	0.8;
	1953	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1954	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1955	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	1956	1	93.9	13.4	0	5.87	0	1	0	154	1	1.2	0.8;
	1957	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1958	1	10.81	3.5	0	0.98	0	1	0	110	12	1.2	0.8;
	1959	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1960	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1961	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	1962	1	39.04	12	0	3.18	0	1	0	150	1	1.2	0.8;
	1963	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	1964	1	0	0	0	14.34	0	1	0	380	3	1.2	0.8;
	1965	1	14.75	-0.07	0	3.07	0	1	0	150	1	1.2	0.8;
	1966	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1967	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1968	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1969	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	1970	1	20.32	6.7	0	1.11	0	1	0	110	12	1.2	0.8;
	1971	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	1972	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	1973	1	0	0	0	11.6	0	1	0	220	4	1.2	0.8;
	1974	1	0	0	0	4.2	0	1	0	220	8	1.2	0.8;
	1975	1	2.4	0.7	0	10.69	0	1	0	220	4	1.2	0.8;
	1976	1	30.93	7.6	0	4.69	0	1	0	220	5	1.2	0.8;
	1977	1	0	0	0	3.36	0	1	0	380	10	1.2	0.8;
	1978	1	52.96	15.2	0	0.56	0	1	0	110	3	1.2	0.8;
	1979	1	0	-6	0	0	0	1	0	150	9	1.2	0.8;
	1980	1	0	0	0	2.14	0	1	0	220	5	1.2	0.8;
	1981	1	196.7	44.2	0	0.1	0	1	0	220	5	1.2	0.8;
	1982	1	185.5	62.3	0	30.86	0	1	0	380	4	1.2	0.8;
	1983	1	39.25	71.7	0	33.75	0	1	0	380	3	1.2	0.8;
	1984	1	11.91	2.9	0	5.27	0	1	0	220	5	1.2	0.8;
	1985	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	1986	1	0	0	0	0.08	0	1	0	220	20	1.2	0.8;
	1987	1	-22.07	-1.97	0	13.85	0	1	0	220	3	1.2	0.8;
	1988	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	1989	1	69.3	9.9	0	0.03	0	1	0	154	1	1.2	0.8;
	1990	1	-1401.62	-585.3	0	0	0	1	0	27	3	1.2	0.8;
	1991	1	0	0	0	12.98	0	1	0	150	9	1.2	0.8;
	1992	1	157.9	26	0	3.74	0	1	0	220	7	1.2	0.8;
	1993	1	0	0	0	4.15	0	1	0	150	10	1.2	0.8;
	1994	1	15.52	5.2	0	0.29	0	1	0	110	21	1.2	0.8;
	1995	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	1996	1	138.2	153.5	0	30	0	1	0	220	4	1.2	0.8;
	1997	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	1998	1	62.97	57.7	0	11.51	0	1	0	220	13	1.2	0.8;
	1999	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2000	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2001	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2002	1	5.11	0.9	0	0.37	0	1	0	110	18	1.2	0.8;
	2003	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2004	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2005	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2006	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2007	1	144.7	20.3	0	6.35	0	1	0	220	5	1.2	0.8;
	2008	1	0	0	0	0.3	0	1	0	220	5	1.2	0.8;
	2009	1	7.81	2.6	0	0.3	0	1	0	110	19	1.2	0.8;
	2010	1	4.81	1.5	0	1.45	0	1	0	110	18	1.2	0.8;
	2011	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2012	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2013	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2014	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2015	1	42.95	19.8	0	3.85	0	1	0	220	4	1.2	0.8;
	2016	1	132.2	32.8	0	12.05	0	1	0	220	5	1.2	0.8;
	2017	1	0	0	0	8.53	0	1	0	220	6	1.2	0.8;
	2018	1	-4.89	-2.35	0	0.13	0	1	0	110	18	1.2	0.8;
	2019	1	106.1	-6.8	0	22.23	0	1	0	380	3	1.2	0.8;
	2020	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2021	1	0	0	0	10.36	0	1	0	380	3	1.2	0.8;
	2022	1	0	0	0	1.85	0	1	0	110	21	1.2	0.8;
	2023	1	22.83	7.5	0	0.36	0	1	0	110	12	1.2	0.8;
	2024	1	0	0	0	121.27	0	1	0	380	22	1.2	0.8;
	2025	1	20.82	7.9	0	5.62	0	1	0	220	4	1.2	0.8;
	2026	1	-8.31	2.7	0	0.18	0	1	0	150	9	1.2	0.8;
	2027	1	193.2	121.7	0	11.94	0	1	0	220	3	1.2	0.8;
	2028	1	39.54	14.3	0	0.23	0	1	0	110	19	1.2	0.8;
	2029	1	45.95	7.5	0	8.39	0	1	0	220	4	1.2	0.8;
	2030	1	178	33.8	0	2.73	0	1	0	220	7	1.2	0.8;
	2031	1	0	0	0	4.88	0	1	0	220	1	1.2	0.8;
	2032	1	0	0	0	3.85	0	1	0	220	5	1.2	0.8;
	2033	1	0	0	0	0.01	0	1	0	220	5	1.2	0.8;
	2034	1	204.6	53.2	0	7.4	0	1	0	220	4	1.2	0.8;
	2035	1	0	0	0	25.37	0	1	0	220	19	1.2	0.8;
	2036	1	110.1	2	0	13.85	0	1	0	220	4	1.2	0.8;
	2037	1	0	0	0	2.25	0	1	0	154	1	1.2	0.8;
	2038	1	53.86	-15.3	0	2.87	0	1	0	220	4	1.2	0.8;
	2039	1	89.3	12.8	0	4.33	0	1	0	154	1	1.2	0.8;
	2040	1	171.96	40.73	0	23.47	0	1	0	380	13	1.2	0.8;
	2041	1	0	0	0	4.56	0	1	0	220	5	1.2	0.8;
	2042	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	2043	1	0	0	0	9.86	0	1	0	220	11	1.2	0.8;
	2044	1	238.4	210.9	0	0	0	1	0	220	2	1.2	0.8;
	2045	1	0	0	0	-0.73	0	1	0	150	1	1.2	0.8;
	2046	1	10.91	3	0	0.88	0	1	0	110	18	1.2	0.8;
	2047	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	2048	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2049	1	0	0	0	27.56	0	1	0	220	3	1.2	0.8;
	2050	1	0	0	0	9.49	0	1	0	220	5	1.2	0.8;
	2051	1	0	0	0	6.65	0	1	0	150	9	1.2	0.8;
	2052	1	302.1	216	0	84.97	0	1	0	380	4	1.2	0.8;
	2053	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	2054	1	20.52	6.7	0	0.13	0	1	0	110	12	1.2	0.8;
	2055	1	0	0	0	2.3	0	1	0	380	3	1.2	0.8;
	2056	1	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2057	1	80.09	26.3	0	0.37	0	1	0	110	12	1.2	0.8;
	2058	1	57.16	19.7	0	22.17	0	1	0	220	5	1.2	0.8;
	2059	1	199.2	22.8	0	27.54	0	1	0	220	4	1.2	0.8;
	2060	1	18.02	4.8	0	0.43	0	1	0	110	18	1.2	0.8;
	2061	1	0	0	0	0.37	0	1	0	110	1	1.2	0.8;
	2062	1	20.82	36	0	0.97	0	1	0	220	4	1.2	0.8;
	2063	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2064	1	4	172.7	0	144.15	0	1	0	380	4	1.2	0.8;
	2065	1	0	0	0	3.38	0	1	0	220	5	1.2	0.8;
	2066	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2067	2	0	0	0	0	0	1	0	380	8	1.2	0.8;
	2068	1	0	0	0	1.44	0	1	0	220	4	1.2	0.8;
	2069	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2070	1	35.24	11.4	0	1.84	0	1	0	110	12	1.2	0.8;
	2071	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	2072	1	109.6	36.4	0	13.24	0	1	0	150	8	1.2	0.8;
	2073	1	162	83.6	0	5.32	0	1	0	220	7	1.2	0.8;
	2074	1	22.73	6.4	0	2.1	0	1	0	150	8	1.2	0.8;
	2075	1	-11.03	-5.11	0	29.7	0	1	0	380	5	1.2	0.8;
	2076	1	42.95	26.6	0	3.11	0	1	0	150	9	1.2	0.8;
	2077	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2078	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2079	1	50.06	16	0	0.65	0	1	0	110	21	1.2	0.8;
	2080	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2081	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2082	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2083	1	0	0	0	17.6	0	1	0	220	6	1.2	0.8;
	2084	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2085	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2086	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2087	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2088	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2089	1	0	0	0	6.4	0	1	0	220	6	1.2	0.8;
	2090	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2091	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2092	1	18.12	-11.6	0	14.14	0	1	0	220	6	1.2	0.8;
	2093	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2094	1	0	0	0	0.98	0	1	0	110	18	1.2	0.8;
	2095	1	0	0	0	6.49	0	1	0	220	21	1.2	0.8;
	2096	1	39.2	5.5	0	7.25	0	1	0	154	1	1.2	0.8;
	2097	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2098	1	117.13	33.86	0	6.04	0	1	0	220	7	1.2	0.8;
	2099	1	0	0	0	0.77	0	1	0	110	19	1.2	0.8;
	2100	1	30.63	19	0	2.33	0	1	0	150	9	1.2	0.8;
	2101	1	0	0	0	5.51	0	1	0	150	8	1.2	0.8;
	2102	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2103	1	30.03	10	0	0.08	0	1	0	110	21	1.2	0.8;
	2104	1	0	0	0	2.61	0	1	0	220	5	1.2	0.8;
	2105	1	82.19	23.4	0	17.91	0	1	0	380	4	1.2	0.8;
	2106	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	2107	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2108	1	100.1	45.6	0	0.23	0	1	0	220	6	1.2	0.8;
	2109	1	627.8	293.4	0	7.52	0	1	0	220	13	1.2	0.8;
	2110	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2111	1	-28.21	-6	0	0.05	0	1	0	220	5	1.2	0.8;
	2112	1	0	0	0	19.36	0	1	0	220	6	1.2	0.8;
	2113	1	0	0	0	0.07	0	1	0	220	3	1.2	0.8;
	2114	1	144.9	87.7	0	36.22	0	1	0	380	3	1.2	0.8;
	2115	1	79.59	18.8	0	6.78	0	1	0	220	5	1.2	0.8;
	2116	1	-29.03	-4	0	4.09	0	1	0	220	7	1.2	0.8;
	2117	1	64	9.1	0	9.94	0	1	0	154	1	1.2	0.8;
	2118	1	0	0	0	2.54	0	1	0	220	10	1.2	0.8;
	2119	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2120	1	117.5	-3	0	5.38	0	1	0	220	4	1.2	0.8;
	2121	1	193.8	27.3	0	21.33	0	1	0	220	13	1.2	0.8;
	2122	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	2123	1	1.1	2.5	0	23.9	0	1	0	380	3	1.2	0.8;
	2124	1	-1.85	-1.63	0	31.42	0	1	0	380	5	1.2	0.8;
	2125	1	76.18	13.2	0	7.4	0	1	0	220	4	1.2	0.8;
	2126	1	0	0	0	0.94	0	1	0	110	18	1.2	0.8;
	2127	1	0.7	0.2	0	0.22	0	1	0	110	12	1.2	0.8;
	2128	1	0	0	0	11.44	0	1	0	220	3	1.2	0.8;
	2129	1	0	0	0	103.07	0	1	0	400	1	1.2	0.8;
	2130	1	0	0	0	56.53	0	1	0	380	4	1.2	0.8;
	2131	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	2132	1	0	0	0	8.83	0	1	0	220	22	1.2	0.8;
	2133	1	13.82	5	0	0.47	0	1	0	110	19	1.2	0.8;
	2134	1	0	0	0	12.57	0	1	0	220	4	1.2	0.8;
	2135	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2136	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2137	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2138	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2139	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2140	1	142.8	-6.4	0	12.36	0	1	0	220	4	1.2	0.8;
	2141	1	0	0	0	1.84	0	1	0	220	5	1.2	0.8;
	2142	1	6.71	3.3	0	1.31	0	1	0	110	18	1.2	0.8;
	2143	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2144	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2145	1	0	0	0	149.14	0	1	0	380	19	1.2	0.8;
	2146	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2147	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2148	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2149	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2150	1	0.3	-34.1	0	0.25	0	1	0	220	3	1.2	0.8;
	2151	1	0	0	0	1.12	0	1	0	150	9	1.2	0.8;
	2152	1	196.6	28.1	0	0.52	0	1	0	154	1	1.2	0.8;
	2153	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2154	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2155	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2156	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2157	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2158	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2159	1	339.1	89	0	80.71	0	1	0	380	6	1.2	0.8;
	2160	1	0	0	0	4.31	0	1	0	220	3	1.2	0.8;
	2161	1	0	0	0	1.18	0	1	0	150	9	1.2	0.8;
	2162	1	0	0	0	28.31	0	1	0	400	1	1.2	0.8;
	2163	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2164	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2165	1	22.02	9	0	0.24	0	1	0	150	8	1.2	0.8;
	2166	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2167	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2168	1	7.41	2.7	0	0.98	0	1	0	110	19	1.2	0.8;
	2169	1	0	0	0	0.1	0	1	0	150	9	1.2	0.8;
	2170	1	-10.51	3.5	0	0.8	0	1	0	150	9	1.2	0.8;
	2171	1	173.6	72.9	0	2.5	0	1	0	220	4	1.2	0.8;
	2172	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	2173	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2174	1	72.1	71.8	0	22	0	1	0	380	3	1.2	0.8;
	2175	1	135	19.3	0	3.31	0	1	0	154	1	1.2	0.8;
	2176	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2177	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2178	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2179	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2180	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	2181	1	115.2	38.9	0	2.96	0	1	0	220	7	1.2	0.8;
	2182	1	0	0	0	17.24	0	1	0	380	3	1.2	0.8;
	2183	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2184	1	-10.86	-5.93	0	12.54	0	1	0	220	5	1.2	0.8;
	2185	1	0	0	0	5.38	0	1	0	150	9	1.2	0.8;
	2186	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2187	1	5.81	2	0	0.2	0	1	0	110	21	1.2	0.8;
	2188	1	35.3	5	0	0.89	0	1	0	154	1	1.2	0.8;
	2189	1	0	8.4	0	15.21	0	1	0	150	9	1.2	0.8;
	2190	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2191	1	0	0	0	0	0	1	0	150	2	1.2	0.8;
	2192	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2193	1	2.5	1.3	0	0.85	0	1	0	110	18	1.2	0.8;
	2194	1	43.8	20.7	0	133.68	0	1	0	380	9	1.2	0.8;
	2195	1	0	0	0	32.38	0	1	0	380	21	1.2	0.8;
	2196	1	129.5	51.8	0	107.08	0	1	0	380	6	1.2	0.8;
	2197	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	2198	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2199	1	0	0	0	0.63	0	1	0	110	18	1.2	0.8;
	2200	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2201	1	0	0	0	33.62	0	1	0	380	3	1.2	0.8;
	2202	1	0	0	0	0	0	1	0	400	1	1.2	0.8;
	2203	1	73.58	3.24	0	52.35	0	1	0	220	5	1.2	0.8;
	2204	1	0	0	0	74.7	0	1	0	380	18	1.2	0.8;
	2205	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2206	1	125.4	45.8	0	0	0	1	0	220	5	1.2	0.8;
	2207	1	8	1.1	0	3.65	0	1	0	154	1	1.2	0.8;
	2208	1	116.7	64	0	10.41	0	1	0	220	10	1.2	0.8;
	2209	1	0	0	0	44.56	0	1	0	380	23	1.2	0.8;
	2210	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2211	1	0	0	0	-0.19	0	1	0	380	6	1.2	0.8;
	2212	1	25.13	9.4	0	0.48	0	1	0	220	5	1.2	0.8;
	2213	1	7.61	2.5	0	0.72	0	1	0	110	18	1.2	0.8;
	2214	1	300.2	-3.1	0	29.94	0	1	0	380	4	1.2	0.8;
	2215	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	2216	1	0	0	0	73.15	0	1	0	380	18	1.2	0.8;
	2217	1	0	0	0	7.99	0	1	0	220	5	1.2	0.8;
	2218	1	20.42	8.1	0	35.15	0	1	0	380	5	1.2	0.8;
	2219	1	-21.62	-3.9	0	4.01	0	1	0	220	7	1.2	0.8;
	2220	1	0	0	0	4.96	0	1	0	220	5	1.2	0.8;
	2221	1	0	0	0	0.68	0	1	0	380	14	1.2	0.8;
	2222	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2223	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	2224	1	-0.58	-53.03	0	6.85	0	1	0	220	5	1.2	0.8;
	2225	1	0	0	0	39.36	0	1	0	380	7	1.2	0.8;
	2226	1	20.9	3	0	4.18	0	1	0	154	1	1.2	0.8;
	2227	1	0	0	0	2.62	0	1	0	154	1	1.2	0.8;
	2228	1	-0.5	-1	0	0.68	0	1	0	220	19	1.2	0.8;
	2229	1	175.2	82.4	0	0.21	0	1	0	220	6	1.2	0.8;
	2230	1	77.38	24.1	0	2.67	0	1	0	220	5	1.2	0.8;
	2231	1	56.56	3.5	0	0.63	0	1	0	110	18	1.2	0.8;
	2232	1	140.4	49.4	0	4.5	0	1	0	150	8	1.2	0.8;
	2233	1	16.7	2.4	0	3.57	0	1	0	154	1	1.2	0.8;
	2234	1	156.9	-4	0	2.48	0	1	0	220	5	1.2	0.8;
	2235	1	60.07	27	0	0.48	0	1	0	110	23	1.2	0.8;
	2236	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2237	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	2238	1	69.08	21.5	0	1.65	0	1	0	220	5	1.2	0.8;
	2239	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2240	1	0	0	0	6.78	0	1	0	380	10	1.2	0.8;
	2241	1	329.4	12.9	0	34.36	0	1	0	380	6	1.2	0.8;
	2242	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2243	1	12.6	1.8	0	1.96	0	1	0	154	1	1.2	0.8;
	2244	1	34.04	4.4	0	0.22	0	1	0	110	22	1.2	0.8;
	2245	1	0	0	0	2.18	0	1	0	220	22	1.2	0.8;
	2246	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	2247	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2248	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2249	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2250	1	32.04	19.8	0	0.72	0	1	0	150	9	1.2	0.8;
	2251	1	0	0	0	1.38	0	1	0	220	5	1.2	0.8;
	2252	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2253	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2254	1	0	0	0	16.56	0	1	0	380	2	1.2	0.8;
	2255	1	0	0	0	0.19	0	1	0	150	9	1.2	0.8;
	2256	1	146.6	3.3	0	18.83	0	1	0	220	3	1.2	0.8;
	2257	1	0	0	0	8.92	0	1	0	380	3	1.2	0.8;
	2258	1	-4.14	-1.83	0	0.46	0	1	0	110	18	1.2	0.8;
	2259	1	0	0	0	3.24	0	1	0	220	5	1.2	0.8;
	2260	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	2261	1	30.53	10.4	0	0.56	0	1	0	110	19	1.2	0.8;
	2262	1	0	0	0	0	0	1	0	110	3	1.2	0.8;
	2263	1	0	0	0	21.01	0	1	0	380	7	1.2	0.8;
	2264	1	78.5	137.8	0	3.01	0	1	0	220	3	1.2	0.8;
	2265	1	104.5	-56.4	0	23.22	0	1	0	380	3	1.2	0.8;
	2266	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	2267	1	0.9	0.3	0	1.48	0	1	0	110	19	1.2	0.8;
	2268	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2269	1	-0.16	-11.88	0	16.12	0	1	0	380	8	1.2	0.8;
	2270	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	2271	1	28.33	44.8	0	0.51	0	1	0	220	5	1.2	0.8;
	2272	1	0	0	0	3.01	0	1	0	380	3	1.2	0.8;
	2273	1	0	0	0	288	0	1	0	400	1	1.2	0.8;
	2274	1	71.77	13.57	0	3.84	0	1	0	220	5	1.2	0.8;
	2275	1	76.29	45.7	0	10.89	0	1	0	380	3	1.2	0.8;
	2276	1	51.96	13.4	0	0.65	0	1	0	110	8	1.2	0.8;
	2277	1	58.87	36.4	0	3.38	0	1	0	150	9	1.2	0.8;
	2278	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2279	1	0	0	0	0.48	0	1	0	220	4	1.2	0.8;
	2280	1	38.74	14.1	0	12.78	0	1	0	220	4	1.2	0.8;
	2281	1	0	0	0	4.63	0	1	0	380	3	1.2	0.8;
	2282	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2283	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2284	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2285	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2286	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	2287	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	2288	1	45.75	4.2	0	4.9	0	1	0	220	4	1.2	0.8;
	2289	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2290	1	137.2	16.1	0	5.26	0	1	0	220	7	1.2	0.8;
	2291	1	0	0	0	0.12	0	1	0	220	5	1.2	0.8;
	2292	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2293	1	0	0	0	1.04	0	1	0	380	14	1.2	0.8;
	2294	1	73.78	0	0	2.69	0	1	0	380	5	1.2	0.8;
	2295	1	25.13	15.6	0	4.45	0	1	0	150	9	1.2	0.8;
	2296	1	0	0	0	6.55	0	1	0	220	5	1.2	0.8;
	2297	1	164.8	42.5	0	32.85	0	1	0	380	6	1.2	0.8;
	2298	1	274.1	166.5	0	0.56	0	1	0	150	2	1.2	0.8;
	2299	1	18.5	2.6	0	3.05	0	1	0	154	1	1.2	0.8;
	2300	1	149.8	63.1	0	34.02	0	1	0	220	6	1.2	0.8;
	2301	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2302	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2303	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	2304	1	0	0	0	14.45	0	1	0	380	2	1.2	0.8;
	2305	1	14.72	5.3	0	0.47	0	1	0	110	19	1.2	0.8;
	2306	1	152.1	194.4	0	79.82	0	1	0	380	4	1.2	0.8;
	2307	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2308	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	2309	1	20.32	2.5	0	5.2	0	1	0	110	18	1.2	0.8;
	2310	1	0	0	0	0	0	1	0	380	6	1.2	0.8;
	2311	1	4	0.6	0	3.36	0	1	0	154	1	1.2	0.8;
	2312	1	-0.22	-0.4	0	6.67	0	1	0	220	3	1.2	0.8;
	2313	1	0	0	0	7.74	0	1	0	220	3	1.2	0.8;
	2314	1	164.2	-10.7	0	11.44	0	1	0	220	3	1.2	0.8;
	2315	1	-0.02	-0.51	0	1.61	0	1	0	150	1	1.2	0.8;
	2316	1	73.18	22.3	0	8.77	0	1	0	220	5	1.2	0.8;
	2317	1	75.88	11.2	0	4.58	0	1	0	220	4	1.2	0.8;
	2318	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2319	1	123.5	-49.4	0	2.9	0	1	0	220	3	1.2	0.8;
	2320	1	41.95	8.5	0	1.05	0	1	0	220	5	1.2	0.8;
	2321	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2322	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2323	1	0	0	0	20.95	0	1	0	380	3	1.2	0.8;
	2324	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2325	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2326	1	0	0	0	0.87	0	1	0	150	9	1.2	0.8;
	2327	1	20.82	7.9	0	1.07	0	1	0	220	4	1.2	0.8;
	2328	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2329	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2330	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2331	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2332	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2333	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2334	1	5.31	2.3	0	1.03	0	1	0	110	18	1.2	0.8;
	2335	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2336	1	-0.18	-1.06	0	0	0	1	0	150	8	1.2	0.8;
	2337	1	0	0	0	29.38	0	1	0	380	1	1.2	0.8;
	2338	1	-8.41	2.7	0	0.83	0	1	0	150	9	1.2	0.8;
	2339	1	7.41	2.7	0	1.28	0	1	0	110	19	1.2	0.8;
	2340	1	70.08	11.1	0	9.84	0	1	0	220	4	1.2	0.8;
	2341	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2342	1	0	0	0	36.99	0	1	0	380	3	1.2	0.8;
	2343	1	51.66	8	0	4.51	0	1	0	220	4	1.2	0.8;
	2344	1	33.6	4.8	0	5.24	0	1	0	154	1	1.2	0.8;
	2345	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2346	1	33.24	11.5	0	1.61	0	1	0	110	19	1.2	0.8;
	2347	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2348	1	0	0	0	66.5	0	1	0	380	5	1.2	0.8;
	2349	1	95.71	25.9	0	11.38	0	1	0	220	5	1.2	0.8;
	2350	1	-33.1	-14.35	0	94.55	0	1	0	380	5	1.2	0.8;
	2351	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2352	1	60.27	9.4	0	0.62	0	1	0	220	4	1.2	0.8;
	2353	1	15.34	-1.3	0	0.71	0	1	0	150	1	1.2	0.8;
	2354	1	124.5	59.2	0	77.23	0	1	0	380	3	1.2	0.8;
	2355	1	13.31	4.8	0	0.2	0	1	0	110	19	1.2	0.8;
	2356	1	103.7	14.9	0	3.04	0	1	0	220	20	1.2	0.8;
	2357	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2358	1	33.04	15.7	0	1.5	0	1	0	110	23	1.2	0.8;
	2359	1	216.8	40.5	0	5.91	0	1	0	220	3	1.2	0.8;
	2360	1	0	0	0	0.73	0	1	0	220	1	1.2	0.8;
	2361	1	22.02	11.9	0	0.79	0	1	0	110	23	1.2	0.8;
	2362	1	0	0	0	26.23	0	1	0	380	7	1.2	0.8;
	2363	1	0	0	0	45.19	0	1	0	380	1	1.2	0.8;
	2364	1	15.22	7.6	0	0.6	0	1	0	110	18	1.2	0.8;
	2365	1	257.2	-26.8	0	5.2	0	1	0	220	3	1.2	0.8;
	2366	1	62.07	14.7	0	4.84	0	1	0	220	5	1.2	0.8;
	2367	1	20.9	3	0	1.49	0	1	0	154	1	1.2	0.8;
	2368	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	2369	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2370	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2371	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2372	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2373	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2374	1	22.02	7.5	0	0.59	0	1	0	110	21	1.2	0.8;
	2375	1	3.67	-1.86	0	3.89	0	1	0	220	5	1.2	0.8;
	2376	1	85.39	31.8	0	202.61	0	1	0	380	3	1.2	0.8;
	2377	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2378	1	86.1	40.6	0	7.39	0	1	0	150	9	1.2	0.8;
	2379	1	125.4	17.8	0	3.11	0	1	0	154	1	1.2	0.8;
	2380	1	20.02	6.6	0	0.74	0	1	0	110	21	1.2	0.8;
	2381	1	34.04	0	0	2.4	0	1	0	220	4	1.2	0.8;
	2382	1	-0.75	-5.36	0	10.46	0	1	0	380	3	1.2	0.8;
	2383	1	91.7	17	0	2.48	0	1	0	220	4	1.2	0.8;
	2384	1	0	0	0	9.77	0	1	0	380	19	1.2	0.8;
	2385	1	0	0	0	8.99	0	1	0	220	18	1.2	0.8;
	2386	1	46.45	19.1	0	6.66	0	1	0	150	8	1.2	0.8;
	2387	1	3.3	1.1	0	1.12	0	1	0	110	22	1.2	0.8;
	2388	1	0	0	0	14.82	0	1	0	150	8	1.2	0.8;
	2389	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	2390	1	-28.13	-0.83	0	0.1	0	1	0	220	5	1.2	0.8;
	2391	1	4.68	88.21	0	6.79	0	1	0	150	1	1.2	0.8;
	2392	1	74.98	19.8	0	6.47	0	1	0	220	5	1.2	0.8;
	2393	1	55.26	-11.1	0	1.45	0	1	0	220	3	1.2	0.8;
	2394	1	0	0	0	-1.65	0	1	0	380	2	1.2	0.8;
	2395	1	0	0	0	140.96	0	1	0	380	4	1.2	0.8;
	2396	1	9.21	3.3	0	0.6	0	1	0	110	19	1.2	0.8;
	2397	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2398	1	0	0	0	15.6	0	1	0	150	9	1.2	0.8;
	2399	1	0	0	0	21.06	0	1	0	380	7	1.2	0.8;
	2400	1	7.41	2.7	0	1.24	0	1	0	110	19	1.2	0.8;
	2401	1	22.28	5.67	0	1.2	0	1	0	110	19	1.2	0.8;
	2402	1	0	0	0	86.56	0	1	0	220	24	1.2	0.8;
	2403	1	415.5	52.5	0	29.25	0	1	0	380	6	1.2	0.8;
	2404	1	0	0	0	-0.03	0	1	0	150	10	1.2	0.8;
	2405	1	0	0	0	19.23	0	1	0	380	21	1.2	0.8;
	2406	1	0	0	0	0.94	0	1	0	150	9	1.2	0.8;
	2407	1	72.18	31.9	0	27.25	0	1	0	220	6	1.2	0.8;
	2408	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2409	1	0	0	0	58.96	0	1	0	380	8	1.2	0.8;
	2410	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2411	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2412	1	36.5	5.2	0	1.48	0	1	0	154	1	1.2	0.8;
	2413	1	83.19	25.8	0	0.33	0	1	0	220	5	1.2	0.8;
	2414	1	28.74	1.23	0	2.15	0	1	0	110	18	1.2	0.8;
	2415	1	3.9	1.1	0	0.19	0	1	0	110	18	1.2	0.8;
	2416	1	0	0	0	3.51	0	1	0	220	18	1.2	0.8;
	2417	1	12.41	4.4	0	0.34	0	1	0	110	15	1.2	0.8;
	2418	1	207.9	9.2	0	57.24	0	1	0	380	4	1.2	0.8;
	2419	1	14.72	5.3	0	1.72	0	1	0	110	19	1.2	0.8;
	2420	1	4.3	1.8	0	0.29	0	1	0	110	21	1.2	0.8;
	2421	1	5.01	2	0	0.6	0	1	0	110	23	1.2	0.8;
	2422	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2423	1	47.45	18.7	0	1.36	0	1	0	150	8	1.2	0.8;
	2424	1	0	0	0	-0.35	0	1	0	380	5	1.2	0.8;
	2425	1	62.16	8	0	2.99	0	1	0	220	5	1.2	0.8;
	2426	1	0	0	0	0.4	0	1	0	150	9	1.2	0.8;
	2427	1	0	0	0	12.18	0	1	0	380	3	1.2	0.8;
	2428	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	2429	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2430	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	2431	1	92.61	36.3	0	4.51	0	1	0	220	3	1.2	0.8;
	2432	1	0	0	0	0.09	0	1	0	380	5	1.2	0.8;
	2433	1	-15.38	-4.94	0	33.05	0	1	0	380	5	1.2	0.8;
	2434	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2435	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2436	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2437	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2438	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2439	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2440	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2441	1	92.1	29.5	0	3.14	0	1	0	220	5	1.2	0.8;
	2442	1	2.5	0.6	0	0.51	0	1	0	110	18	1.2	0.8;
	2443	1	4.91	1.4	0	1.32	0	1	0	110	18	1.2	0.8;
	2444	1	53.56	17.2	0	1.76	0	1	0	110	21	1.2	0.8;
	2445	1	48.25	6.4	0	0.68	0	1	0	110	3	1.2	0.8;
	2446	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2447	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2448	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2449	1	0	0	0	16.62	0	1	0	380	4	1.2	0.8;
	2450	1	0	0	0	0.34	0	1	0	110	18	1.2	0.8;
	2451	1	-14.32	4.7	0	0.35	0	1	0	150	9	1.2	0.8;
	2452	1	157.64	115.5	0	27.71	0	1	0	220	13	1.2	0.8;
	2453	1	0	0	0	2.57	0	1	0	380	3	1.2	0.8;
	2454	1	0	0	0	0.03	0	1	0	220	5	1.2	0.8;
	2455	1	-0.2	-1	0	0	0	1	0	150	8	1.2	0.8;
	2456	1	0	0	0	57.29	0	1	0	380	16	1.2	0.8;
	2457	1	8.01	4.9	0	0	0	1	0	150	9	1.2	0.8;
	2458	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2459	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2460	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	2461	1	38.04	29	0	20.08	0	1	0	220	11	1.2	0.8;
	2462	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2463	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2464	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2465	1	34.44	14.4	0	48.56	0	1	0	380	4	1.2	0.8;
	2466	1	68.38	42.4	0	1.39	0	1	0	150	9	1.2	0.8;
	2467	1	-17.18	-4.35	0	44.42	0	1	0	380	5	1.2	0.8;
	2468	1	19.92	6.6	0	1.32	0	1	0	110	21	1.2	0.8;
	2469	1	0	0	0	28.22	0	1	0	380	18	1.2	0.8;
	2470	1	16.02	5.3	0	0.67	0	1	0	110	12	1.2	0.8;
	2471	1	0	0	0	3.65	0	1	0	220	10	1.2	0.8;
	2472	1	0	0	0	1.2	0	1	0	150	9	1.2	0.8;
	2473	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2474	1	0	0	0	-0.1	0	1	0	110	15	1.2	0.8;
	2475	1	9.71	3.5	0	1.44	0	1	0	110	19	1.2	0.8;
	2476	1	0	0	0	11.14	0	1	0	220	6	1.2	0.8;
	2477	1	0	0	0	62.36	0	1	0	400	1	1.2	0.8;
	2478	1	0	0	0	5.09	0	1	0	220	3	1.2	0.8;
	2479	1	10.11	2.5	0	0.47	0	1	0	110	18	1.2	0.8;
	2480	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2481	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2482	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2483	1	0	0	0	6.68	0	1	0	220	5	1.2	0.8;
	2484	1	0	-0.1	0	-0.06	0	1	0	220	6	1.2	0.8;
	2485	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	2486	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2487	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2488	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2489	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2490	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2491	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2492	1	0	0	0	1.86	0	1	0	220	5	1.2	0.8;
	2493	1	0	0	0	7.71	0	1	0	380	8	1.2	0.8;
	2494	1	0	0	0	0.24	0	1	0	380	6	1.2	0.8;
	2495	1	39.24	24.3	0	0.07	0	1	0	150	9	1.2	0.8;
	2496	1	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2497	1	58.46	6.6	0	10.13	0	1	0	220	5	1.2	0.8;
	2498	1	5.41	1.8	0	0.72	0	1	0	110	12	1.2	0.8;
	2499	1	11.51	2.3	0	0.66	0	1	0	110	18	1.2	0.8;
	2500	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	2501	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	2502	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	2503	1	85.8	13.4	0	3.23	0	1	0	220	4	1.2	0.8;
	2504	1	0	0	0	3.13	0	1	0	220	4	1.2	0.8;
	2505	1	0	0	0	1.51	0	1	0	220	21	1.2	0.8;
	2506	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	2507	1	0	0	0	133.82	0	1	0	380	5	1.2	0.8;
	2508	1	199.4	-19.9	0	6.68	0	1	0	220	5	1.2	0.8;
	2509	1	-1.5	-41.98	0	36.76	0	1	0	380	3	1.2	0.8;
	2510	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2511	1	0	0	0	17.73	0	1	0	220	18	1.2	0.8;
	2512	1	80.09	20	0	3.08	0	1	0	220	3	1.2	0.8;
	2513	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2514	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2515	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2516	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2517	1	0	0	0	220.46	0	1	0	380	18	1.2	0.8;
	2518	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2519	1	0	0	0	1.15	0	1	0	220	6	1.2	0.8;
	2520	1	328.9	30.4	0	66.79	0	1	0	380	6	1.2	0.8;
	2521	1	11.11	6.9	0	1.35	0	1	0	150	9	1.2	0.8;
	2522	1	45.75	20.1	0	0.41	0	1	0	110	18	1.2	0.8;
	2523	1	0	0	0	0.28	0	1	0	380	5	1.2	0.8;
	2524	1	25.43	14.7	0	7.79	0	1	0	220	18	1.2	0.8;
	2525	1	122.2	68.9	0	0.58	0	1	0	380	3	1.2	0.8;
	2526	2	0	0	0	0	0	1	0	0.4	1	1.2	0.8;
	2527	1	26.03	8.7	0	0.29	0	1	0	110	18	1.2	0.8;
	2528	1	333.5	-1.4	0	8.37	0	1	0	220	5	1.2	0.8;
	2529	1	73.98	22.5	0	1.15	0	1	0	220	5	1.2	0.8;
	2530	1	3	1.5	0	0.4	0	1	0	110	23	1.2	0.8;
	2531	1	0	0	0	2.55	0	1	0	220	10	1.2	0.8;
	2532	1	0	0	0	0.54	0	1	0	110	21	1.2	0.8;
	2533	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2534	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2535	1	12.6	1.8	0	3.8	0	1	0	154	1	1.2	0.8;
	2536	1	0	0	0	11.49	0	1	0	220	3	1.2	0.8;
	2537	1	226.4	-13	0	15.2	0	1	0	220	4	1.2	0.8;
	2538	1	0	0	0	1.64	0	1	0	220	5	1.2	0.8;
	2539	2	0	0	0	0	0	1	0	380	1	1.2	0.8;
	2540	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2541	1	101.3	17.6	0	0.12	0	1	0	220	4	1.2	0.8;
	2542	1	-0.18	-3.85	0	0	0	1	0	150	8	1.2	0.8;
	2543	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2544	1	5.51	2	0	0.79	0	1	0	110	19	1.2	0.8;
	2545	1	-1.8	-4.8	0	0.44	0	1	0	150	9	1.2	0.8;
	2546	1	16.52	5.5	0	1.59	0	1	0	110	22	1.2	0.8;
	2547	1	28.63	10	0	1.34	0	1	0	110	19	1.2	0.8;
	2548	1	0	-0.8	0	0.46	0	1	0	110	18	1.2	0.8;
	2549	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2550	1	169.8	-19.6	0	53.62	0	1	0	380	6	1.2	0.8;
	2551	1	18.4	10.1	0	21.49	0	1	0	380	9	1.2	0.8;
	2552	1	32.94	10.1	0	0.41	0	1	0	110	8	1.2	0.8;
	2553	1	0	0	0	20.08	0	1	0	380	8	1.2	0.8;
	2554	1	0	0	0	2.19	0	1	0	220	3	1.2	0.8;
	2555	1	-19.32	6.4	0	0	0	1	0	150	9	1.2	0.8;
	2556	1	0	0	0	6.8	0	1	0	380	3	1.2	0.8;
	2557	1	166.1	64.9	0	2.13	0	1	0	220	4	1.2	0.8;
	2558	1	0	0	0	11.55	0	1	0	380	5	1.2	0.8;
	2559	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2560	1	71.18	23.8	0	0.07	0	1	0	110	21	1.2	0.8;
	2561	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2562	1	13.31	7.9	0	0.45	0	1	0	110	18	1.2	0.8;
	2563	1	12.31	0.2	0	3.7	0	1	0	110	18	1.2	0.8;
	2564	1	-0.63	-0.83	0	22.77	0	1	0	380	5	1.2	0.8;
	2565	1	0	0	0	1.46	0	1	0	154	1	1.2	0.8;
	2566	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2567	1	8.3	1.2	0	4.96	0	1	0	154	1	1.2	0.8;
	2568	1	0	0	0	0.67	0	1	0	150	9	1.2	0.8;
	2569	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	2570	1	8.51	3.2	0	2.93	0	1	0	220	4	1.2	0.8;
	2571	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2572	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2573	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2574	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	2575	1	23.03	10.5	0	3.96	0	1	0	220	6	1.2	0.8;
	2576	1	112.6	16.1	0	3.38	0	1	0	154	1	1.2	0.8;
	2577	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2578	1	-4.17	-2.16	0	0.66	0	1	0	110	18	1.2	0.8;
	2579	1	25.43	8.3	0	1.35	0	1	0	110	21	1.2	0.8;
	2580	1	-3.55	-1.43	0	11.84	0	1	0	380	5	1.2	0.8;
	2581	1	166.2	55.1	0	7.71	0	1	0	220	5	1.2	0.8;
	2582	1	0	0	0	239.78	0	1	0	750	20	1.2	0.8;
	2583	1	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2584	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2585	1	52.46	11.3	0	0.27	0	1	0	110	8	1.2	0.8;
	2586	1	99.51	1.5	0	32.89	0	1	0	380	3	1.2	0.8;
	2587	1	44.65	8.8	0	20.17	0	1	0	220	5	1.2	0.8;
	2588	1	0	0	0	-0.09	0	1	0	380	6	1.2	0.8;
	2589	1	13.9	1.9	0	3.95	0	1	0	154	1	1.2	0.8;
	2590	1	88.92	19.79	0	2.81	0	1	0	220	5	1.2	0.8;
	2591	1	34.14	-2.8	0	18.79	0	1	0	380	6	1.2	0.8;
	2592	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	2593	1	63.66	9.7	0	0	0	1	0	220	2	1.2	0.8;
	2594	1	335.3	-101.3	0	32.69	0	1	0	380	11	1.2	0.8;
	2595	1	108.91	33.7	0	56.24	0	1	0	380	5	1.2	0.8;
	2596	1	-29.73	9.8	0	2.31	0	1	0	150	9	1.2	0.8;
	2597	1	0	0	0	-0.01	0	1	0	380	6	1.2	0.8;
	2598	1	0	0	0	0.06	0	1	0	220	19	1.2	0.8;
	2599	1	14.62	2	0	10.89	0	1	0	220	18	1.2	0.8;
	2600	1	0	0	0	3.33	0	1	0	220	3	1.2	0.8;
	2601	1	0	0	0	2.95	0	1	0	380	6	1.2	0.8;
	2602	1	0	0	0	64.66	0	1	0	380	3	1.2	0.8;
	2603	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	2604	1	-0.65	-1.81	0	1.52	0	1	0	150	9	1.2	0.8;
	2605	1	0	0	0	0.38	0	1	0	380	3	1.2	0.8;
	2606	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2607	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2608	1	56.46	22	0	41.96	0	1	0	220	6	1.2	0.8;
	2609	1	114.2	16.3	0	57.91	0	1	0	400	1	1.2	0.8;
	2610	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2611	1	5.01	13	0	30.48	0	1	0	220	11	1.2	0.8;
	2612	1	17.82	6.7	0	0.09	0	1	0	110	15	1.2	0.8;
	2613	1	0	0	0	0.51	0	1	0	150	9	1.2	0.8;
	2614	1	34.14	21.1	0	0.35	0	1	0	150	9	1.2	0.8;
	2615	1	0	0	0	3.33	0	1	0	220	5	1.2	0.8;
	2616	1	8.21	2.5	0	0.12	0	1	0	110	18	1.2	0.8;
	2617	1	44.23	22.19	0	4.35	0	1	0	220	13	1.2	0.8;
	2618	1	62.37	25.5	0	3.98	0	1	0	150	8	1.2	0.8;
	2619	1	113.27	27.67	0	3.61	0	1	0	220	13	1.2	0.8;
	2620	1	0.4	-170.2	0	3.04	0	1	0	380	3	1.2	0.8;
	2621	1	112	19.7	0	38.04	0	1	0	220	5	1.2	0.8;
	2622	1	0	0	0	0.62	0	1	0	150	9	1.2	0.8;
	2623	1	0	0	0	25.22	0	1	0	220	1	1.2	0.8;
	2624	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2625	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	2626	1	30.53	15.1	0	0.89	0	1	0	110	19	1.2	0.8;
	2627	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2628	1	123.9	17.6	0	11.56	0	1	0	154	1	1.2	0.8;
	2629	1	0	0	0	3.07	0	1	0	154	1	1.2	0.8;
	2630	1	154.8	-47.1	0	4.18	0	1	0	220	4	1.2	0.8;
	2631	1	22.02	21.8	0	10.29	0	1	0	220	10	1.2	0.8;
	2632	1	5.11	2.4	0	1.34	0	1	0	110	18	1.2	0.8;
	2633	1	7.81	5.8	0	9.95	0	1	0	220	4	1.2	0.8;
	2634	1	0	0	0	0.03	0	1	0	220	5	1.2	0.8;
	2635	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2636	1	25.73	8.9	0	1.29	0	1	0	110	18	1.2	0.8;
	2637	1	0.2	0.5	0	0.42	0	1	0	220	3	1.2	0.8;
	2638	1	0	0	0	1.94	0	1	0	220	3	1.2	0.8;
	2639	1	-41.65	13.7	0	0.3	0	1	0	150	9	1.2	0.8;
	2640	1	5.51	2	0	0.95	0	1	0	110	19	1.2	0.8;
	2641	1	0	0	0	1.53	0	1	0	220	5	1.2	0.8;
	2642	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2643	1	369.5	16.7	0	10.6	0	1	0	220	6	1.2	0.8;
	2644	1	14	2	0	3.32	0	1	0	154	1	1.2	0.8;
	2645	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	2646	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2647	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2648	1	0	0	0	19.01	0	1	0	380	3	1.2	0.8;
	2649	1	177.4	41.7	0	2.98	0	1	0	150	10	1.2	0.8;
	2650	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2651	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2652	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2653	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2654	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2655	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2656	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2657	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2658	1	-19.62	28.6	0	1.69	0	1	0	150	9	1.2	0.8;
	2659	1	55.26	23.2	0	8.01	0	1	0	220	18	1.2	0.8;
	2660	1	209.2	23.5	0	6.44	0	1	0	220	5	1.2	0.8;
	2661	1	0	0	0	0.06	0	1	0	220	6	1.2	0.8;
	2662	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	2663	1	11.71	3.8	0	2.96	0	1	0	220	5	1.2	0.8;
	2664	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2665	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2666	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2667	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2668	1	0	0	0	0.74	0	1	0	150	8	1.2	0.8;
	2669	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2670	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2671	1	15.57	9.59	0	0.41	0	1	0	110	18	1.2	0.8;
	2672	1	94.3	13.8	0	5.3	0	1	0	220	4	1.2	0.8;
	2673	1	83.29	30.1	0	4.68	0	1	0	110	19	1.2	0.8;
	2674	1	223.9	72.6	0	2.04	0	1	0	110	1	1.2	0.8;
	2675	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2676	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2677	1	0	0	0	6.26	0	1	0	380	5	1.2	0.8;
	2678	1	1.2	0.8	0	4.55	0	1	0	150	9	1.2	0.8;
	2679	1	0	0	0	0.13	0	1	0	110	18	1.2	0.8;
	2680	1	0	0	0	0.57	0	1	0	150	9	1.2	0.8;
	2681	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2682	1	50.26	16.4	0	0.23	0	1	0	150	8	1.2	0.8;
	2683	1	0	0	0	50.2	0	1	0	400	1	1.2	0.8;
	2684	1	0.2	108.3	0	83.06	0	1	0	380	3	1.2	0.8;
	2685	1	27.33	5	0	6.77	0	1	0	220	5	1.2	0.8;
	2686	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2687	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2688	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2689	1	2.2	1.1	0	1.57	0	1	0	110	22	1.2	0.8;
	2690	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2691	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2692	1	-0.75	-0.93	0	0.26	0	1	0	110	12	1.2	0.8;
	2693	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2694	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2695	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2696	1	182.32	35.4	0	0.02	0	1	0	220	5	1.2	0.8;
	2697	1	57.16	0	0	6.58	0	1	0	110	8	1.2	0.8;
	2698	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2699	1	0	0	0	-0.73	0	1	0	380	8	1.2	0.8;
	2700	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2701	1	28.63	17.8	0	0.06	0	1	0	150	9	1.2	0.8;
	2702	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2703	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2704	1	29.4	4.2	0	2	0	1	0	154	1	1.2	0.8;
	2705	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2706	1	32.34	14.1	0	0.24	0	1	0	110	18	1.2	0.8;
	2707	1	22.22	5.9	0	10.28	0	1	0	220	4	1.2	0.8;
	2708	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2709	1	1.4	0.5	0	0.89	0	1	0	110	19	1.2	0.8;
	2710	1	20.82	0	0	0.14	0	1	0	220	5	1.2	0.8;
	2711	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2712	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	2713	1	53.96	4.9	0	4.21	0	1	0	220	4	1.2	0.8;
	2714	1	0.5	21.5	0	30.66	0	1	0	380	4	1.2	0.8;
	2715	1	0	0	0	48.32	0	1	0	380	10	1.2	0.8;
	2716	1	0	0	0	25.76	0	1	0	380	3	1.2	0.8;
	2717	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	2718	1	0.2	1.4	0	0.49	0	1	0	220	3	1.2	0.8;
	2719	1	0	0	0	35.14	0	1	0	380	8	1.2	0.8;
	2720	1	26.43	7.7	0	7.88	0	1	0	110	22	1.2	0.8;
	2721	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2722	1	0	0	0	3.15	0	1	0	150	9	1.2	0.8;
	2723	1	16.02	5.3	0	0.67	0	1	0	110	12	1.2	0.8;
	2724	1	17.5	502.7	0	0.65	0	1	0	380	19	1.2	0.8;
	2725	1	25	3.6	0	2.17	0	1	0	154	1	1.2	0.8;
	2726	1	0	0	0	-0.05	0	1	0	220	3	1.2	0.8;
	2727	1	-11.95	-3.92	0	0.18	0	1	0	110	18	1.2	0.8;
	2728	1	99.4	35.8	0	57.52	0	1	0	380	3	1.2	0.8;
	2729	1	0	0	0	6.21	0	1	0	220	5	1.2	0.8;
	2730	1	39.54	14.3	0	0.91	0	1	0	110	19	1.2	0.8;
	2731	1	62.17	0.7	0	5.98	0	1	0	220	4	1.2	0.8;
	2732	1	52.06	14.3	0	1.59	0	1	0	220	4	1.2	0.8;
	2733	1	91.1	54.8	0	30.59	0	1	0	150	8	1.2	0.8;
	2734	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	2735	1	0	0	0	-0.06	0	1	0	220	5	1.2	0.8;
	2736	1	33.64	3.9	0	3.37	0	1	0	220	7	1.2	0.8;
	2737	1	0	0	0	0	0	1	0	220	5	1.2	0.8;
	2738	1	10.51	3.5	0	0.66	0	1	0	110	12	1.2	0.8;
	2739	1	0	0	0	13.33	0	1	0	380	3	1.2	0.8;
	2740	1	197.5	-31	0	17.34	0	1	0	220	5	1.2	0.8;
	2741	1	0	0	0	21.97	0	1	0	380	3	1.2	0.8;
	2742	1	0	0	0	2.65	0	1	0	380	6	1.2	0.8;
	2743	1	0	0	0	0.3	0	1	0	220	5	1.2	0.8;
	2744	1	49.25	4.9	0	1.06	0	1	0	110	18	1.2	0.8;
	2745	1	0	0	0	10.71	0	1	0	220	19	1.2	0.8;
	2746	1	192.11	45.5	0	68.04	0	1	0	380	5	1.2	0.8;
	2747	1	108.3	62	0	36.65	0	1	0	220	7	1.2	0.8;
	2748	1	192.3	27.4	0	120.83	0	1	0	400	1	1.2	0.8;
	2749	1	0	0	0	21.18	0	1	0	380	3	1.2	0.8;
	2750	1	64.37	38.3	0	16.73	0	1	0	220	3	1.2	0.8;
	2751	1	0	0	0	2.16	0	1	0	110	22	1.2	0.8;
	2752	1	45.6	6.5	0	95.24	0	1	0	400	1	1.2	0.8;
	2753	1	14.8	6.6	0	84.33	0	1	0	380	9	1.2	0.8;
	2754	1	177.4	85.5	0	8.4	0	1	0	220	13	1.2	0.8;
	2755	1	51.86	13.9	0	0.67	0	1	0	110	1	1.2	0.8;
	2756	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2757	1	0	0	0	45.35	0	1	0	380	1	1.2	0.8;
	2758	1	0	0	0	4.29	0	1	0	380	6	1.2	0.8;
	2759	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	2760	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2761	1	0	0	0	0.07	0	1	0	150	9	1.2	0.8;
	2762	1	98.6	14	0	0.31	0	1	0	154	1	1.2	0.8;
	2763	1	0	0	0	30.78	0	1	0	150	8	1.2	0.8;
	2764	1	0	0	0	4.76	0	1	0	380	1	1.2	0.8;
	2765	1	0	0	0	13.03	0	1	0	154	1	1.2	0.8;
	2766	1	-11.44	-3.29	0	0.04	0	1	0	220	6	1.2	0.8;
	2767	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2768	1	0	0	0	1.19	0	1	0	220	5	1.2	0.8;
	2769	1	0	0	0	13.93	0	1	0	220	6	1.2	0.8;
	2770	1	44.75	4.1	0	3.12	0	1	0	220	4	1.2	0.8;
	2771	1	4.4	99.7	0	40.45	0	1	0	380	3	1.2	0.8;
	2772	1	0	0	0	0.27	0	1	0	220	3	1.2	0.8;
	2773	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2774	1	19.42	-0.8	0	0.78	0	1	0	220	3	1.2	0.8;
	2775	1	21.82	10.3	0	32.61	0	1	0	380	4	1.2	0.8;
	2776	1	32.2	4.6	0	2.54	0	1	0	154	1	1.2	0.8;
	2777	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	2778	1	0	0	0	4.96	0	1	0	220	3	1.2	0.8;
	2779	1	159.8	45	0	5.6	0	1	0	220	3	1.2	0.8;
	2780	1	0	0	0	2.1	0	1	0	380	3	1.2	0.8;
	2781	1	0	0	0	0.76	0	1	0	220	1	1.2	0.8;
	2782	1	115.1	10.4	0	6.12	0	1	0	220	11	1.2	0.8;
	2783	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2784	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2785	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2786	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2787	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2788	1	21.62	13.4	0	1.79	0	1	0	150	9	1.2	0.8;
	2789	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2790	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2791	1	0	0	0	10.51	0	1	0	380	3	1.2	0.8;
	2792	1	0	0	0	51.66	0	1	0	380	8	1.2	0.8;
	2793	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2794	1	76.28	2.9	0	7.28	0	1	0	220	4	1.2	0.8;
	2795	1	23.13	8.8	0	0.95	0	1	0	110	22	1.2	0.8;
	2796	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2797	1	0	0	0	0.48	0	1	0	220	5	1.2	0.8;
	2798	1	0	0	0	1.94	0	1	0	110	21	1.2	0.8;
	2799	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2800	1	3.2	1.5	0	1.81	0	1	0	110	18	1.2	0.8;
	2801	1	0	0	0	0.27	0	1	0	220	3	1.2	0.8;
	2802	1	179.5	85.21	0	0.54	0	1	0	220	13	1.2	0.8;
	2803	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2804	1	248.7	8.1	0	12.46	0	1	0	220	5	1.2	0.8;
	2805	1	-20.6	-9.4	0	1.12	0	1	0	150	9	1.2	0.8;
	2806	1	46.05	16.7	0	0.49	0	1	0	110	19	1.2	0.8;
	2807	1	28.83	10.4	0	0.26	0	1	0	110	21	1.2	0.8;
	2808	1	0	0	0	0.86	0	1	0	220	4	1.2	0.8;
	2809	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2810	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2811	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2812	1	1.8	4.9	0	92.21	0	1	0	380	9	1.2	0.8;
	2813	1	210.1	66.2	0	59.36	0	1	0	220	5	1.2	0.8;
	2814	1	241.9	38.8	0	12.46	0	1	0	220	10	1.2	0.8;
	2815	1	23.33	9.1	0	15.36	0	1	0	150	8	1.2	0.8;
	2816	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2817	1	0	0	0	12.41	0	1	0	380	1	1.2	0.8;
	2818	1	0	0	0	29.07	0	1	0	380	21	1.2	0.8;
	2819	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2820	1	0	0	0	0.14	0	1	0	220	5	1.2	0.8;
	2821	1	39.64	9.6	0	1.8	0	1	0	220	5	1.2	0.8;
	2822	1	19.32	6.4	0	3.74	0	1	0	110	12	1.2	0.8;
	2823	1	12.41	3.9	0	1.14	0	1	0	110	19	1.2	0.8;
	2824	1	41.8	5.9	0	2.76	0	1	0	154	1	1.2	0.8;
	2825	1	188.1	26.8	0	5.85	0	1	0	154	1	1.2	0.8;
	2826	1	0	0	0	1.66	0	1	0	150	9	1.2	0.8;
	2827	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	2828	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2829	1	147.4	-55.9	0	1.12	0	1	0	220	4	1.2	0.8;
	2830	1	0	0	0	1.83	0	1	0	150	9	1.2	0.8;
	2831	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	2832	1	70.18	44.7	0	8.09	0	1	0	150	9	1.2	0.8;
	2833	1	50.26	5.5	0	1.3	0	1	0	110	18	1.2	0.8;
	2834	1	69.78	20.3	0	10.26	0	1	0	110	8	1.2	0.8;
	2835	1	61.87	-12.4	0	0.83	0	1	0	220	6	1.2	0.8;
	2836	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2837	1	0	0	0	2.1	0	1	0	220	6	1.2	0.8;
	2838	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2839	1	89.5	33.9	0	1.52	0	1	0	220	3	1.2	0.8;
	2840	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2841	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2842	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2843	1	0	0	0	57.51	0	1	0	380	3	1.2	0.8;
	2844	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2845	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2846	1	0	0	0	0.05	0	1	0	220	10	1.2	0.8;
	2847	1	25.73	7.3	0	2.82	0	1	0	220	5	1.2	0.8;
	2848	1	0	0	0	-0.09	0	1	0	380	10	1.2	0.8;
	2849	1	0	0	0	102.58	0	1	0	380	5	1.2	0.8;
	2850	1	54	29.1	0	204.29	0	1	0	380	9	1.2	0.8;
	2851	1	0	0	0	0.4	0	1	0	150	9	1.2	0.8;
	2852	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2853	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	2854	1	139.1	60.4	0	1.98	0	1	0	220	3	1.2	0.8;
	2855	1	0	0	0	3.72	0	1	0	110	22	1.2	0.8;
	2856	1	-61.76	-31.85	0	0	0	1	0	27	9	1.2	0.8;
	2857	1	54.66	0	0	2.97	0	1	0	220	7	1.2	0.8;
	2858	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2859	1	-40.44	1.5	0	14.2	0	1	0	220	10	1.2	0.8;
	2860	1	82.1	11.7	0	3.76	0	1	0	154	1	1.2	0.8;
	2861	1	0	0	0	0.26	0	1	0	110	18	1.2	0.8;
	2862	1	0	0	0	0.08	0	1	0	110	18	1.2	0.8;
	2863	1	302.5	65.1	0	8.87	0	1	0	220	5	1.2	0.8;
	2864	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2865	1	0	0	0	0.85	0	1	0	110	18	1.2	0.8;
	2866	1	41.45	4.9	0	18.43	0	1	0	220	5	1.2	0.8;
	2867	1	0	0	0	18.99	0	1	0	220	13	1.2	0.8;
	2868	1	0	0	0	0.34	0	1	0	380	1	1.2	0.8;
	2869	1	95.91	-15.4	0	1.51	0	1	0	220	6	1.2	0.8;
	2870	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2871	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2872	1	119	-315.3	0	41.89	0	1	0	380	3	1.2	0.8;
	2873	1	0	0	0	2.59	0	1	0	220	7	1.2	0.8;
	2874	1	0	0	0	0.13	0	1	0	110	18	1.2	0.8;
	2875	1	72.08	21.3	0	7.19	0	1	0	220	5	1.2	0.8;
	2876	1	0	0	0	9.98	0	1	0	220	5	1.2	0.8;
	2877	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	2878	1	3.9	1	0	3.81	0	1	0	220	5	1.2	0.8;
	2879	1	8.11	2.9	0	0.52	0	1	0	110	19	1.2	0.8;
	2880	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2881	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	2882	1	89.1	2.3	0	1.68	0	1	0	220	6	1.2	0.8;
	2883	1	16.02	4	0	5.56	0	1	0	220	11	1.2	0.8;
	2884	1	0	0	0	5.39	0	1	0	220	18	1.2	0.8;
	2885	1	110.9	15.8	0	30.2	0	1	0	400	1	1.2	0.8;
	2886	1	90.1	12.7	0	10.61	0	1	0	220	3	1.2	0.8;
	2887	1	0	0	0	-0.26	0	1	0	150	8	1.2	0.8;
	2888	1	25.83	9.4	0	0.56	0	1	0	110	19	1.2	0.8;
	2889	1	134	19.1	0	1.55	0	1	0	154	1	1.2	0.8;
	2890	1	0	0	0	0.66	0	1	0	220	3	1.2	0.8;
	2891	1	153.64	29.2	0	7.65	0	1	0	220	6	1.2	0.8;
	2892	1	0	0	0	1.66	0	1	0	380	5	1.2	0.8;
	2893	1	6.31	3.8	0	0.36	0	1	0	110	18	1.2	0.8;
	2894	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	2895	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	2896	1	28.83	9.6	0	0.8	0	1	0	110	21	1.2	0.8;
	2897	1	0	0	0	14.4	0	1	0	380	3	1.2	0.8;
	2898	1	297.7	258.6	0	65.78	0	1	0	380	6	1.2	0.8;
	2899	1	178.4	69.1	0	14.2	0	1	0	220	6	1.2	0.8;
	2900	1	0	0	0	108.25	0	1	0	380	19	1.2	0.8;
	2901	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2902	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2903	1	3.2	1.7	0	0.05	0	1	0	220	5	1.2	0.8;
	2904	1	8.51	3.2	0	0.96	0	1	0	220	5	1.2	0.8;
	2905	1	0	0	0	0.74	0	1	0	150	9	1.2	0.8;
	2906	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2907	1	83.59	21.6	0	25.51	0	1	0	220	4	1.2	0.8;
	2908	1	-0.65	-1.44	0	0.16	0	1	0	150	9	1.2	0.8;
	2909	1	19.22	6.9	0	1.16	0	1	0	110	15	1.2	0.8;
	2910	1	29.3	4.2	0	5.26	0	1	0	154	1	1.2	0.8;
	2911	1	39.84	24.6	0	13.99	0	1	0	150	9	1.2	0.8;
	2912	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	2913	1	0	0	0	1.14	0	1	0	380	16	1.2	0.8;
	2914	1	0	0	0	5.39	0	1	0	220	12	1.2	0.8;
	2915	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2916	1	0	0	0	2.99	0	1	0	220	1	1.2	0.8;
	2917	1	0	0	0	0.06	0	1	0	220	7	1.2	0.8;
	2918	1	52.66	21.5	0	0.04	0	1	0	150	8	1.2	0.8;
	2919	1	0	0	0	7.2	0	1	0	380	5	1.2	0.8;
	2920	1	120.2	20.5	0	19.94	0	1	0	220	5	1.2	0.8;
	2921	1	0	0	0	1.31	0	1	0	380	10	1.2	0.8;
	2922	1	0	0	0	16.08	0	1	0	380	9	1.2	0.8;
	2923	1	115.1	23.5	0	3.78	0	1	0	220	4	1.2	0.8;
	2924	1	0	0	0	0.31	0	1	0	110	18	1.2	0.8;
	2925	1	-0.61	-1.33	0	0.43	0	1	0	110	15	1.2	0.8;
	2926	1	108.7	10.3	0	1.4	0	1	0	220	13	1.2	0.8;
	2927	1	14.4	2	0	4.17	0	1	0	154	1	1.2	0.8;
	2928	1	98.6	14	0	12.86	0	1	0	154	1	1.2	0.8;
	2929	1	19.82	7.3	0	0.25	0	1	0	110	22	1.2	0.8;
	2930	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	2931	1	50.16	18	0	0.1	0	1	0	110	19	1.2	0.8;
	2932	1	1.4	-2	0	5.05	0	1	0	150	1	1.2	0.8;
	2933	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	2934	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2935	1	0	0	0	2.88	0	1	0	220	3	1.2	0.8;
	2936	1	0	0	0	149.05	0	1	0	380	5	1.2	0.8;
	2937	1	101.2	2.1	0	38.43	0	1	0	380	5	1.2	0.8;
	2938	1	0	0	0	0.42	0	1	0	220	14	1.2	0.8;
	2939	1	86.9	30.3	0	1.32	0	1	0	110	15	1.2	0.8;
	2940	1	50.56	4.6	0	1.74	0	1	0	220	4	1.2	0.8;
	2941	1	32.54	10.6	0	1.22	0	1	0	110	21	1.2	0.8;
	2942	1	0	0	0	0.23	0	1	0	220	6	1.2	0.8;
	2943	1	88.3	2.8	0	5.21	0	1	0	220	4	1.2	0.8;
	2944	1	7	1	0	1.54	0	1	0	154	1	1.2	0.8;
	2945	1	10.21	-3.2	0	5.15	0	1	0	220	4	1.2	0.8;
	2946	1	125.1	44	0	6.04	0	1	0	220	5	1.2	0.8;
	2947	1	0	0	0	0.29	0	1	0	150	9	1.2	0.8;
	2948	1	163.7	94.1	0	18.55	0	1	0	380	3	1.2	0.8;
	2949	1	30.93	2.8	0	2.11	0	1	0	220	4	1.2	0.8;
	2950	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	2951	1	121.4	20.2	0	16.61	0	1	0	220	5	1.2	0.8;
	2952	1	0	0	0	6.01	0	1	0	380	14	1.2	0.8;
	2953	1	0	0	0	0.47	0	1	0	380	5	1.2	0.8;
	2954	1	0	0	0	3.05	0	1	0	220	18	1.2	0.8;
	2955	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	2956	1	0	0	0	38.31	0	1	0	380	7	1.2	0.8;
	2957	1	199.86	56.93	0	46.83	0	1	0	220	5	1.2	0.8;
	2958	1	218.7	-9.1	0	49	0	1	0	220	5	1.2	0.8;
	2959	1	0	0	0	2.61	0	1	0	220	4	1.2	0.8;
	2960	1	110.09	53.32	0	0	0	1	0	110	18	1.2	0.8;
	2961	1	-5.64	-2.84	0	34.64	0	1	0	380	5	1.2	0.8;
	2962	1	65.87	31.4	0	3.46	0	1	0	220	3	1.2	0.8;
	2963	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	2964	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	2965	1	3.3	313.7	0	162.23	0	1	0	380	4	1.2	0.8;
	2966	1	54.26	19.5	0	0.05	0	1	0	220	7	1.2	0.8;
	2967	1	0	0	0	2.55	0	1	0	380	14	1.2	0.8;
	2968	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2969	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2970	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	2971	1	-3.7	-8	0	19.02	0	1	0	380	7	1.2	0.8;
	2972	1	0	0	0	5.19	0	1	0	220	23	1.2	0.8;
	2973	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2974	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	2975	1	0	0	0	38.32	0	1	0	380	5	1.2	0.8;
	2976	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	2977	1	0	0	0	3.95	0	1	0	220	3	1.2	0.8;
	2978	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2979	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2980	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2981	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2982	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2983	1	0	0	0	6.22	0	1	0	380	1	1.2	0.8;
	2984	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2985	1	0	0	0	27.25	0	1	0	380	2	1.2	0.8;
	2986	1	0	0	0	10.83	0	1	0	220	18	1.2	0.8;
	2987	1	529.9	23.3	0	57.66	0	1	0	380	6	1.2	0.8;
	2988	1	10.01	3	0	0.84	0	1	0	110	21	1.2	0.8;
	2989	1	12.81	4.4	0	0.47	0	1	0	110	18	1.2	0.8;
	2990	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	2991	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	2992	1	60.67	37.6	0	0.92	0	1	0	150	9	1.2	0.8;
	2993	1	0	0	0	8.95	0	1	0	380	9	1.2	0.8;
	2994	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	2995	1	5.71	2	0	1.03	0	1	0	110	18	1.2	0.8;
	2996	1	11	3.15	0	0.63	0	1	0	110	18	1.2	0.8;
	2997	1	53.36	7.1	0	6.02	0	1	0	220	4	1.2	0.8;
	2998	1	-0.2	-1	0	0	0	1	0	150	8	1.2	0.8;
	2999	1	0	0	0	3.61	0	1	0	220	1	1.2	0.8;
	3000	1	4	0.6	0	3.46	0	1	0	154	1	1.2	0.8;
	3001	1	-0.19	-3.76	0	0	0	1	0	150	8	1.2	0.8;
	3002	1	4.4	2.2	0	1.79	0	1	0	110	22	1.2	0.8;
	3003	1	0	0	0	2.33	0	1	0	154	1	1.2	0.8;
	3004	1	19.82	6	0	1.68	0	1	0	110	21	1.2	0.8;
	3005	1	8.07	1.23	0	3.91	0	1	0	150	1	1.2	0.8;
	3006	1	0	0	0	1.81	0	1	0	150	9	1.2	0.8;
	3007	1	92.3	14.6	0	1.14	0	1	0	220	4	1.2	0.8;
	3008	1	30.33	11	0	2.29	0	1	0	110	19	1.2	0.8;
	3009	1	79.09	18.7	0	10.8	0	1	0	220	5	1.2	0.8;
	3010	1	0	0	0	56.69	0	1	0	380	5	1.2	0.8;
	3011	1	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3012	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3013	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3014	1	16.22	4	0	0	0	1	0	150	9	1.2	0.8;
	3015	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3016	1	8.91	8.9	0	0.58	0	1	0	110	18	1.2	0.8;
	3017	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3018	1	107.3	14.2	0	20.23	0	1	0	220	5	1.2	0.8;
	3019	1	0	0	0	11.63	0	1	0	380	3	1.2	0.8;
	3020	1	0	0	0	25.72	0	1	0	220	1	1.2	0.8;
	3021	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3022	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3023	1	78.69	56.7	0	10.47	0	1	0	220	6	1.2	0.8;
	3024	1	23.2	3.3	0	3	0	1	0	154	1	1.2	0.8;
	3025	1	0	0	0	4.52	0	1	0	380	3	1.2	0.8;
	3026	1	137.8	64.5	0	18.2	0	1	0	380	3	1.2	0.8;
	3027	1	4.69	1.89	0	2.45	0	1	0	150	9	1.2	0.8;
	3028	1	101.5	-18.3	0	8.47	0	1	0	220	5	1.2	0.8;
	3029	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3030	1	0	0	0	1.2	0	1	0	150	10	1.2	0.8;
	3031	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3032	1	20.02	6.8	0	0.8	0	1	0	110	19	1.2	0.8;
	3033	1	29.4	4.2	0	5.52	0	1	0	154	1	1.2	0.8;
	3034	1	0	0	0	7.63	0	1	0	220	5	1.2	0.8;
	3035	1	129.5	38.3	0	5.42	0	1	0	220	4	1.2	0.8;
	3036	1	0	0	0	0.44	0	1	0	220	20	1.2	0.8;
	3037	1	126.98	12.83	0	9.13	0	1	0	220	13	1.2	0.8;
	3038	1	130.9	37.8	0	0.27	0	1	0	220	3	1.2	0.8;
	3039	1	6.11	0	0	0.92	0	1	0	220	4	1.2	0.8;
	3040	1	0	0	0	0.3	0	1	0	150	9	1.2	0.8;
	3041	1	17.62	5.8	0	0.48	0	1	0	110	21	1.2	0.8;
	3042	1	101.9	24.3	0	8.53	0	1	0	220	5	1.2	0.8;
	3043	1	439	254.8	0	148.04	0	1	0	380	3	1.2	0.8;
	3044	1	0	0	0	-0.26	0	1	0	380	8	1.2	0.8;
	3045	1	0	0	0	116.62	0	1	0	400	1	1.2	0.8;
	3046	1	-2.23	-1.27	0	3.64	0	1	0	220	4	1.2	0.8;
	3047	1	0	0	0	4.45	0	1	0	220	18	1.2	0.8;
	3048	1	0	0	0	1.01	0	1	0	150	9	1.2	0.8;
	3049	1	0	0	0	13.47	0	1	0	380	2	1.2	0.8;
	3050	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3051	1	6.01	2.2	0	1.91	0	1	0	110	18	1.2	0.8;
	3052	1	0	0	0	3.6	0	1	0	380	3	1.2	0.8;
	3053	1	0	0	0	1.12	0	1	0	150	9	1.2	0.8;
	3054	1	51.96	32.2	0	0.84	0	1	0	150	9	1.2	0.8;
	3055	1	304.2	114.1	0	26.84	0	1	0	380	6	1.2	0.8;
	3056	1	0	0	0	1.02	0	1	0	220	5	1.2	0.8;
	3057	1	12.21	4.4	0	1.03	0	1	0	110	15	1.2	0.8;
	3058	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3059	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3060	1	6.61	2.4	0	0.74	0	1	0	110	19	1.2	0.8;
	3061	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3062	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3063	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3064	1	15.82	9.8	0	4.86	0	1	0	150	9	1.2	0.8;
	3065	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3066	1	0	0	0	10.34	0	1	0	400	1	1.2	0.8;
	3067	1	20.92	7.7	0	1.21	0	1	0	220	5	1.2	0.8;
	3068	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3069	1	29.93	9.9	0	0.22	0	1	0	110	19	1.2	0.8;
	3070	1	8.6	-1.48	0	0	0	1	0	150	2	1.2	0.8;
	3071	1	120.1	30.5	0	5.26	0	1	0	220	17	1.2	0.8;
	3072	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3073	1	0	0	0	1.33	0	1	0	220	1	1.2	0.8;
	3074	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3075	1	37.6	5.4	0	2.24	0	1	0	154	1	1.2	0.8;
	3076	1	114.2	34.4	0	10.29	0	1	0	220	4	1.2	0.8;
	3077	1	396.7	62.8	0	0	0	1	0	120	20	1.2	0.8;
	3078	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3079	1	106.4	24.2	0	0.11	0	1	0	110	19	1.2	0.8;
	3080	1	95.1	35	0	2.16	0	1	0	220	6	1.2	0.8;
	3081	1	-1397.75	-894.7	0	123.67	0	1	0	380	3	1.2	0.8;
	3082	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	3083	1	171.1	49.1	0	15.74	0	1	0	220	5	1.2	0.8;
	3084	1	40.65	13.2	0	1.27	0	1	0	110	22	1.2	0.8;
	3085	1	50.86	-23	0	16.36	0	1	0	220	3	1.2	0.8;
	3086	1	0	0	0	0.3	0	1	0	220	5	1.2	0.8;
	3087	1	-15.8	-2.8	0	7.6	0	1	0	150	9	1.2	0.8;
	3088	1	0	0	0	69.27	0	1	0	400	1	1.2	0.8;
	3089	1	0	0	0	0.04	0	1	0	220	10	1.2	0.8;
	3090	1	0	0	0	32.8	0	1	0	380	5	1.2	0.8;
	3091	1	0	0	0	1.29	0	1	0	150	9	1.2	0.8;
	3092	1	0	0	0	4.13	0	1	0	220	18	1.2	0.8;
	3093	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3094	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3095	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3096	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3097	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3098	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3099	1	14.22	6.3	0	0.38	0	1	0	220	5	1.2	0.8;
	3100	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3101	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3102	1	156.5	31.2	0	34.84	0	1	0	380	6	1.2	0.8;
	3103	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3104	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3105	1	0	0	0	0.18	0	1	0	220	5	1.2	0.8;
	3106	1	-14.27	-6.6	0	0.91	0	1	0	380	3	1.2	0.8;
	3107	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3108	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3109	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3110	1	0	0	0	9.9	0	1	0	220	7	1.2	0.8;
	3111	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3112	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3113	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3114	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3115	1	-19.79	-21.11	0	65.36	0	1	0	380	3	1.2	0.8;
	3116	1	0	0	0	5.95	0	1	0	220	4	1.2	0.8;
	3117	1	0	0	0	23.66	0	1	0	150	9	1.2	0.8;
	3118	1	55.46	18.5	0	2.23	0	1	0	110	21	1.2	0.8;
	3119	1	0	0	0	5.14	0	1	0	220	3	1.2	0.8;
	3120	1	7.29	-0.73	0	0.73	0	1	0	110	19	1.2	0.8;
	3121	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3122	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3123	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	3124	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	3125	1	34.14	11.4	0	0.8	0	1	0	110	18	1.2	0.8;
	3126	1	297.2	93.2	0	23.74	0	1	0	380	6	1.2	0.8;
	3127	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	3128	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	3129	1	137.3	-2.8	0	16.39	0	1	0	220	6	1.2	0.8;
	3130	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	3131	1	29.03	9.6	0	0.53	0	1	0	110	21	1.2	0.8;
	3132	1	213	39.6	0	20.63	0	1	0	380	4	1.2	0.8;
	3133	1	0	0	0	27.16	0	1	0	380	11	1.2	0.8;
	3134	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3135	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3136	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3137	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3138	1	11.01	3.6	0	0.84	0	1	0	110	12	1.2	0.8;
	3139	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3140	1	0	0	0	2.97	0	1	0	150	10	1.2	0.8;
	3141	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3142	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3143	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3144	1	17.52	10.4	0	-0.02	0	1	0	110	18	1.2	0.8;
	3145	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3146	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3147	1	74.98	26.9	0	2.96	0	1	0	220	5	1.2	0.8;
	3148	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3149	1	6.01	4.1	0	0.19	0	1	0	110	18	1.2	0.8;
	3150	1	0	-7.5	0	0	0	1	0	150	9	1.2	0.8;
	3151	1	44.55	16.1	0	1.18	0	1	0	110	19	1.2	0.8;
	3152	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3153	1	60.07	45	0	2.53	0	1	0	220	3	1.2	0.8;
	3154	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3155	1	0	0	0	0.3	0	1	0	150	9	1.2	0.8;
	3156	1	0	0	0	3.84	0	1	0	380	1	1.2	0.8;
	3157	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3158	1	23.7	3.4	0	2.51	0	1	0	154	1	1.2	0.8;
	3159	1	0	0	0	47.34	0	1	0	380	13	1.2	0.8;
	3160	1	3.9	0.9	0	0.3	0	1	0	110	18	1.2	0.8;
	3161	1	0	0	0	0.41	0	1	0	150	9	1.2	0.8;
	3162	1	0	0	0	1.6	0	1	0	110	21	1.2	0.8;
	3163	1	20.32	6.7	0	0.27	0	1	0	110	12	1.2	0.8;
	3164	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3165	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3166	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3167	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3168	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3169	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3170	1	0	0	0	2.67	0	1	0	380	3	1.2	0.8;
	3171	1	142.8	19.5	0	10.53	0	1	0	220	3	1.2	0.8;
	3172	1	78.79	27.4	0	2.37	0	1	0	220	6	1.2	0.8;
	3173	1	88.7	25.5	0	3.07	0	1	0	220	4	1.2	0.8;
	3174	1	128.7	25.6	0	1.32	0	1	0	110	1	1.2	0.8;
	3175	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3176	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3177	1	143.1	18.9	0	3.42	0	1	0	110	8	1.2	0.8;
	3178	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	3179	2	0	0	0	0	0	1	0	19	1	1.2	0.8;
	3180	1	0	0	0	2.91	0	1	0	220	5	1.2	0.8;
	3181	1	0	0	0	1.71	0	1	0	220	5	1.2	0.8;
	3182	1	0	0	0	0.45	0	1	0	220	5	1.2	0.8;
	3183	1	0	0	0	25.14	0	1	0	380	2	1.2	0.8;
	3184	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	3185	1	0	0	0	1.68	0	1	0	220	5	1.2	0.8;
	3186	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3187	1	0	0	0	28.53	0	1	0	380	6	1.2	0.8;
	3188	1	63.67	39.5	0	0.38	0	1	0	150	9	1.2	0.8;
	3189	1	125.5	22.5	0	9.17	0	1	0	220	4	1.2	0.8;
	3190	1	13.9	1.9	0	0.62	0	1	0	154	1	1.2	0.8;
	3191	1	43.75	16.7	0	2.83	0	1	0	220	4	1.2	0.8;
	3192	1	10.71	17.7	0	10.58	0	1	0	150	8	1.2	0.8;
	3193	1	0	0	0	4.42	0	1	0	220	3	1.2	0.8;
	3194	1	65.77	27.3	0	0.49	0	1	0	220	5	1.2	0.8;
	3195	1	0	0	0	0.57	0	1	0	110	18	1.2	0.8;
	3196	1	69.08	24	0	4.79	0	1	0	220	6	1.2	0.8;
	3197	1	66.87	21.8	0	12.3	0	1	0	150	8	1.2	0.8;
	3198	1	0	0	0	144.15	0	1	0	400	1	1.2	0.8;
	3199	1	0	0	0	2.76	0	1	0	220	5	1.2	0.8;
	3200	1	55.6	7.9	0	5.4	0	1	0	154	1	1.2	0.8;
	3201	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3202	1	0	0	0	0.24	0	1	0	150	9	1.2	0.8;
	3203	1	33.5	4.8	0	6.37	0	1	0	154	1	1.2	0.8;
	3204	1	47.46	11.54	0	14.15	0	1	0	150	1	1.2	0.8;
	3205	1	110.3	28.7	0	0.65	0	1	0	220	4	1.2	0.8;
	3206	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3207	1	1.8	0.7	0	0.22	0	1	0	110	19	1.2	0.8;
	3208	1	162.9	93.6	0	1.17	0	1	0	220	13	1.2	0.8;
	3209	1	-5.15	-16.03	0	0	0	1	0	150	8	1.2	0.8;
	3210	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3211	1	100.7	-4.2	0	1.57	0	1	0	220	5	1.2	0.8;
	3212	1	0	0.01	0	9.82	0	1	0	380	21	1.2	0.8;
	3213	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3214	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3215	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3216	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3217	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3218	1	0	-8	0	0	0	1	0	150	9	1.2	0.8;
	3219	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3220	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3221	1	23.03	8.3	0	1.14	0	1	0	110	19	1.2	0.8;
	3222	1	97	18.7	0	21.46	0	1	0	220	7	1.2	0.8;
	3223	1	0	0	0	29.88	0	1	0	380	1	1.2	0.8;
	3224	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3225	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3226	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3227	1	0	0	0	7.75	0	1	0	220	3	1.2	0.8;
	3228	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3229	1	305.6	207.3	0	52.37	0	1	0	380	3	1.2	0.8;
	3230	1	0	0	0	20.5	0	1	0	380	4	1.2	0.8;
	3231	1	0	0	0	1.55	0	1	0	150	9	1.2	0.8;
	3232	1	1.9	0.7	0	0.42	0	1	0	110	19	1.2	0.8;
	3233	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3234	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3235	1	27.9	4	0	2.16	0	1	0	154	1	1.2	0.8;
	3236	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	3237	1	0	0	0	0.39	0	1	0	154	1	1.2	0.8;
	3238	1	0	0	0	0.59	0	1	0	380	2	1.2	0.8;
	3239	1	0	0	0	22.52	0	1	0	380	2	1.2	0.8;
	3240	1	0	0	0	2.59	0	1	0	220	1	1.2	0.8;
	3241	1	0	0	0	0.33	0	1	0	150	9	1.2	0.8;
	3242	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3243	1	73.68	15.4	0	3.73	0	1	0	220	7	1.2	0.8;
	3244	1	0	0	0	26.22	0	1	0	380	1	1.2	0.8;
	3245	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3246	1	141.3	32.4	0	7.29	0	1	0	220	5	1.2	0.8;
	3247	1	34.04	21.1	0	0	0	1	0	150	9	1.2	0.8;
	3248	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3249	1	25.33	8.9	0	5.26	0	1	0	110	18	1.2	0.8;
	3250	1	91.9	5.5	0	7.02	0	1	0	110	18	1.2	0.8;
	3251	1	0	0	0	1.43	0	1	0	220	5	1.2	0.8;
	3252	1	0	0	0	15.57	0	1	0	380	3	1.2	0.8;
	3253	1	0	0	0	2.08	0	1	0	154	1	1.2	0.8;
	3254	1	73.18	22.2	0	0.32	0	1	0	110	19	1.2	0.8;
	3255	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3256	1	11.61	5.8	0	0.43	0	1	0	110	15	1.2	0.8;
	3257	1	30.6	4.3	0	7.74	0	1	0	154	1	1.2	0.8;
	3258	1	0	0	0	0.75	0	1	0	110	1	1.2	0.8;
	3259	1	1.4	0.5	0	0.63	0	1	0	110	19	1.2	0.8;
	3260	1	50.65	56.5	0	6.86	0	1	0	380	3	1.2	0.8;
	3261	1	0	0	0	3.82	0	1	0	150	1	1.2	0.8;
	3262	1	208.88	60.8	0	6.68	0	1	0	220	5	1.2	0.8;
	3263	1	-6.7	-7.5	0	1.48	0	1	0	150	9	1.2	0.8;
	3264	1	4.3	1.4	0	1.59	0	1	0	110	12	1.2	0.8;
	3265	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3266	1	74.68	46.3	0	4.98	0	1	0	150	9	1.2	0.8;
	3267	1	0	0	0	15.02	0	1	0	220	7	1.2	0.8;
	3268	1	0	0	0	8.51	0	1	0	220	5	1.2	0.8;
	3269	1	13.04	7.4	0	5.33	0	1	0	150	9	1.2	0.8;
	3270	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3271	1	0	0	0	1.32	0	1	0	150	9	1.2	0.8;
	3272	1	71.88	51.3	0	24.75	0	1	0	380	16	1.2	0.8;
	3273	1	15.02	5	0	0.39	0	1	0	110	21	1.2	0.8;
	3274	1	30.83	4.4	0	0.46	0	1	0	110	22	1.2	0.8;
	3275	1	93.2	13.6	0	14.9	0	1	0	220	4	1.2	0.8;
	3276	1	162.7	23.2	0	1.7	0	1	0	154	1	1.2	0.8;
	3277	1	402.1	110.2	0	0	0	1	0	150	2	1.2	0.8;
	3278	1	0	0	0	13.21	0	1	0	220	3	1.2	0.8;
	3279	1	82.39	12.3	0	9.02	0	1	0	220	4	1.2	0.8;
	3280	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	3281	1	628.5	91.8	0	19.83	0	1	0	380	6	1.2	0.8;
	3282	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3283	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3284	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3285	1	0	0	0	7.94	0	1	0	220	5	1.2	0.8;
	3286	1	88.7	-0.1	0	2.83	0	1	0	220	5	1.2	0.8;
	3287	1	21.22	8.3	0	19.1	0	1	0	150	8	1.2	0.8;
	3288	1	-27.25	-9.38	0	18.78	0	1	0	380	3	1.2	0.8;
	3289	1	45.75	3.3	0	0.37	0	1	0	110	3	1.2	0.8;
	3290	1	32.04	6.6	0	0.44	0	1	0	220	5	1.2	0.8;
	3291	1	-1.8	-12.01	0	159.4	0	1	0	380	3	1.2	0.8;
	3292	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3293	1	8.41	3	0	1.2	0	1	0	110	18	1.2	0.8;
	3294	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	3295	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3296	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3297	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3298	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3299	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3300	1	13.9	1.9	0	0.03	0	1	0	154	1	1.2	0.8;
	3301	1	55.46	16.9	0	1.92	0	1	0	220	5	1.2	0.8;
	3302	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3303	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3304	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3305	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3306	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3307	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3308	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3309	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3310	1	39.64	20.9	0	0.65	0	1	0	220	5	1.2	0.8;
	3311	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3312	1	8.41	2.8	0	0.67	0	1	0	110	12	1.2	0.8;
	3313	1	0	0	0	0	0	1	0	150	1	1.2	0.8;
	3314	1	0	0	0	3.3	0	1	0	220	1	1.2	0.8;
	3315	1	0	0	0	4.16	0	1	0	154	1	1.2	0.8;
	3316	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3317	1	0	0	0	101.48	0	1	0	400	1	1.2	0.8;
	3318	1	24.23	6.6	0	1.05	0	1	0	110	22	1.2	0.8;
	3319	1	114.5	25.2	0	17.57	0	1	0	220	5	1.2	0.8;
	3320	1	0	0	0	0.4	0	1	0	220	5	1.2	0.8;
	3321	1	66.77	19.8	0	0	0	1	0	110	24	1.2	0.8;
	3322	1	0	0	0	28.53	0	1	0	380	1	1.2	0.8;
	3323	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3324	1	-0.2	-1.33	0	0	0	1	0	150	8	1.2	0.8;
	3325	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3326	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3327	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3328	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3329	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3330	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3331	1	0	0	0	0.5	0	1	0	380	6	1.2	0.8;
	3332	1	27.93	6.4	0	0.89	0	1	0	110	18	1.2	0.8;
	3333	1	0	0	0	0.35	0	1	0	150	9	1.2	0.8;
	3334	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3335	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3336	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3337	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3338	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3339	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3340	1	0	0	0	0.76	0	1	0	220	1	1.2	0.8;
	3341	1	103.4	27	0	1.41	0	1	0	220	5	1.2	0.8;
	3342	1	12.71	4.9	0	0.83	0	1	0	110	18	1.2	0.8;
	3343	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3344	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	3345	1	50.36	-36.2	0	1.25	0	1	0	220	4	1.2	0.8;
	3346	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3347	1	24.33	15	0	0.31	0	1	0	150	9	1.2	0.8;
	3348	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3349	1	96.91	13.9	0	3.98	0	1	0	220	5	1.2	0.8;
	3350	1	0	0	0	3.28	0	1	0	220	5	1.2	0.8;
	3351	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3352	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3353	1	0	0	0	12.77	0	1	0	380	3	1.2	0.8;
	3354	1	33.04	5.6	0	14.55	0	1	0	220	4	1.2	0.8;
	3355	1	0	0	0	426.57	0	1	0	380	6	1.2	0.8;
	3356	1	0	0	0	2.92	0	1	0	220	21	1.2	0.8;
	3357	1	53.3	7.6	0	10.7	0	1	0	154	1	1.2	0.8;
	3358	1	0	0	0	0.5	0	1	0	150	9	1.2	0.8;
	3359	1	208.24	11.9	0	24.11	0	1	0	220	2	1.2	0.8;
	3360	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3361	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3362	1	118.4	7.1	0	11.11	0	1	0	220	4	1.2	0.8;
	3363	1	0	0	0	7.03	0	1	0	150	8	1.2	0.8;
	3364	1	84.89	6.1	0	3.85	0	1	0	150	1	1.2	0.8;
	3365	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3366	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3367	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3368	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3369	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3370	1	179.4	25.6	0	0.42	0	1	0	154	1	1.2	0.8;
	3371	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3372	1	54.46	11.9	0	3.93	0	1	0	220	4	1.2	0.8;
	3373	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3374	1	225.9	50	0	54.16	0	1	0	380	14	1.2	0.8;
	3375	1	52.96	8.2	0	5.68	0	1	0	220	4	1.2	0.8;
	3376	1	0	0	0	17.01	0	1	0	380	5	1.2	0.8;
	3377	1	215.5	31.3	0	14.23	0	1	0	220	5	1.2	0.8;
	3378	1	16.9	3.85	0	25.09	0	1	0	220	5	1.2	0.8;
	3379	1	0	0	0	0.81	0	1	0	220	4	1.2	0.8;
	3380	1	0	0	0	3.62	0	1	0	380	6	1.2	0.8;
	3381	1	0	0	0	5.71	0	1	0	220	1	1.2	0.8;
	3382	1	0	0	0	2.59	0	1	0	220	3	1.2	0.8;
	3383	1	37.94	15.4	0	117.4	0	1	0	380	5	1.2	0.8;
	3384	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3385	2	0	0	0	0	0	1	0	10	1	1.2	0.8;
	3386	1	0	0	0	4.24	0	1	0	220	6	1.2	0.8;
	3387	1	5.5	0.8	0	1.57	0	1	0	154	1	1.2	0.8;
	3388	1	-15.92	5.2	0	0.3	0	1	0	150	9	1.2	0.8;
	3389	1	178.5	65.8	0	93.42	0	1	0	380	20	1.2	0.8;
	3390	1	0	0	0	4.37	0	1	0	220	19	1.2	0.8;
	3391	1	110.7	26.9	0	10.55	0	1	0	220	5	1.2	0.8;
	3392	1	0	0	0	2.53	0	1	0	154	1	1.2	0.8;
	3393	1	0	0	0	8.48	0	1	0	380	3	1.2	0.8;
	3394	1	0	0	0	28.65	0	1	0	380	1	1.2	0.8;
	3395	1	0	0	0	14.53	0	1	0	380	5	1.2	0.8;
	3396	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3397	1	153.3	21.8	0	10	0	1	0	154	1	1.2	0.8;
	3398	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3399	1	131.1	18.7	0	6.53	0	1	0	154	1	1.2	0.8;
	3400	1	17.12	3.8	0	1	0	1	0	110	18	1.2	0.8;
	3401	1	101.7	17.6	0	13.14	0	1	0	220	5	1.2	0.8;
	3402	1	-41.25	13.5	0	0.48	0	1	0	150	9	1.2	0.8;
	3403	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3404	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3405	1	1.4	0.5	0	0.35	0	1	0	110	19	1.2	0.8;
	3406	1	0	0	0	2.9	0	1	0	220	5	1.2	0.8;
	3407	1	0	0	0	5.43	0	1	0	220	1	1.2	0.8;
	3408	1	32.94	13	0	4.04	0	1	0	150	8	1.2	0.8;
	3409	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3410	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3411	1	52.26	44.2	0	9.19	0	1	0	220	18	1.2	0.8;
	3412	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3413	1	0	0	0	9.85	0	1	0	220	6	1.2	0.8;
	3414	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3415	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3416	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3417	1	122.1	16.7	0	27.05	0	1	0	380	3	1.2	0.8;
	3418	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3419	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3420	1	24.13	8.7	0	0.13	0	1	0	220	19	1.2	0.8;
	3421	1	0.1	1	0	0.06	0	1	0	220	3	1.2	0.8;
	3422	1	57.56	24	0	1.01	0	1	0	220	6	1.2	0.8;
	3423	1	0	0	0	4.02	0	1	0	220	22	1.2	0.8;
	3424	1	55.54	15.06	0	6.28	0	1	0	220	5	1.2	0.8;
	3425	1	0	0	0	0.79	0	1	0	220	3	1.2	0.8;
	3426	1	20.12	12.5	0	2.83	0	1	0	150	9	1.2	0.8;
	3427	1	173.7	23	0	18.4	0	1	0	220	7	1.2	0.8;
	3428	1	20.82	0	0	0.13	0	1	0	220	5	1.2	0.8;
	3429	1	200.5	85	0	18.99	0	1	0	380	3	1.2	0.8;
	3430	1	80.29	28.4	0	8.67	0	1	0	220	20	1.2	0.8;
	3431	1	72.4	10.3	0	8.67	0	1	0	154	1	1.2	0.8;
	3432	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3433	1	0	0	0	0.52	0	1	0	150	9	1.2	0.8;
	3434	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3435	1	3.1	-5.2	0	0.86	0	1	0	110	18	1.2	0.8;
	3436	1	69.38	43	0	3.22	0	1	0	150	9	1.2	0.8;
	3437	1	0	0	0	3.99	0	1	0	154	1	1.2	0.8;
	3438	1	0	0	0	0.16	0	1	0	150	9	1.2	0.8;
	3439	1	0	0	0	0.44	0	1	0	220	21	1.2	0.8;
	3440	1	27.23	8.9	0	0.72	0	1	0	110	12	1.2	0.8;
	3441	1	37.24	5.3	0	14.78	0	1	0	220	4	1.2	0.8;
	3442	1	0	0	0	0.96	0	1	0	110	18	1.2	0.8;
	3443	1	0	0	0	3.79	0	1	0	154	1	1.2	0.8;
	3444	1	0	0	0	1.69	0	1	0	220	5	1.2	0.8;
	3445	1	117.13	52.4	0	7.51	0	1	0	150	10	1.2	0.8;
	3446	1	30.6	4.3	0	2.82	0	1	0	154	1	1.2	0.8;
	3447	1	64.8	99.1	0	4.28	0	1	0	380	3	1.2	0.8;
	3448	1	0	0	0	91.16	0	1	0	380	5	1.2	0.8;
	3449	1	0	0	0	9.14	0	1	0	150	1	1.2	0.8;
	3450	1	0	0	0	13.95	0	1	0	220	4	1.2	0.8;
	3451	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3452	1	93.9	51.9	0	3.73	0	1	0	220	3	1.2	0.8;
	3453	1	30.6	4.3	0	7.3	0	1	0	154	1	1.2	0.8;
	3454	1	5.51	2	0	1.3	0	1	0	110	19	1.2	0.8;
	3455	1	253.4	57.4	0	5	0	1	0	220	5	1.2	0.8;
	3456	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3457	1	14.32	5.6	0	88.82	0	1	0	380	4	1.2	0.8;
	3458	1	-0.54	-1	0	0.81	0	1	0	110	15	1.2	0.8;
	3459	1	14	1.9	0	1.33	0	1	0	154	1	1.2	0.8;
	3460	1	0	0	0	7.15	0	1	0	220	3	1.2	0.8;
	3461	1	70.58	60.4	0	6.19	0	1	0	220	4	1.2	0.8;
	3462	1	3.4	123.8	0	64.94	0	1	0	380	3	1.2	0.8;
	3463	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3464	1	262.1	13.9	0	10.23	0	1	0	380	3	1.2	0.8;
	3465	1	0	0	0	52.34	0	1	0	380	10	1.2	0.8;
	3466	1	373.8	55.6	0	6.55	0	1	0	220	5	1.2	0.8;
	3467	1	10.51	1.3	0	0.18	0	1	0	110	18	1.2	0.8;
	3468	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3469	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3470	1	523.3	137.2	0	65.61	0	1	0	380	6	1.2	0.8;
	3471	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	3472	1	44.55	16.8	0	2.31	0	1	0	220	5	1.2	0.8;
	3473	1	197.4	52.4	0	1.4	0	1	0	220	5	1.2	0.8;
	3474	1	0	0	0	0	0	1	0	20	7	1.2	0.8;
	3475	1	119.4	23.6	0	12.06	0	1	0	220	5	1.2	0.8;
	3476	1	0	0	0	102.13	0	1	0	380	18	1.2	0.8;
	3477	1	0	0	0	0.47	0	1	0	220	3	1.2	0.8;
	3478	1	73.18	23.4	0	0.17	0	1	0	110	19	1.2	0.8;
	3479	1	0	0	0	50	0	1	0	150	8	1.2	0.8;
	3480	1	68.38	6.2	0	2.41	0	1	0	220	4	1.2	0.8;
	3481	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	3482	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	3483	1	0	0	0	0.57	0	1	0	150	9	1.2	0.8;
	3484	1	291.2	35.4	0	21.87	0	1	0	220	5	1.2	0.8;
	3485	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3486	1	0	0	0	2.31	0	1	0	220	3	1.2	0.8;
	3487	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3488	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	3489	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3490	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3491	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3492	1	0	-8.6	0	297.94	0	1	0	380	4	1.2	0.8;
	3493	1	0	0	0	0.64	0	1	0	220	5	1.2	0.8;
	3494	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3495	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3496	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3497	1	0	0	0	8.66	0	1	0	220	3	1.2	0.8;
	3498	1	0	0	0	10.21	0	1	0	380	3	1.2	0.8;
	3499	2	0	0	0	0	0	1	0	9	1	1.2	0.8;
	3500	1	0	0	0	1.05	0	1	0	380	2	1.2	0.8;
	3501	1	2.43	0.49	0	0.17	0	1	0	110	18	1.2	0.8;
	3502	1	52.86	13	0	6.04	0	1	0	220	5	1.2	0.8;
	3503	1	45.6	142	0	3.17	0	1	0	220	3	1.2	0.8;
	3504	1	0	0	0	18.25	0	1	0	380	3	1.2	0.8;
	3505	1	0	0	0	0.19	0	1	0	150	9	1.2	0.8;
	3506	1	0	0	0	14.88	0	1	0	380	5	1.2	0.8;
	3507	1	69.7	9.9	0	0.12	0	1	0	154	1	1.2	0.8;
	3508	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3509	1	34.24	16.5	0	0	0	1	0	220	8	1.2	0.8;
	3510	1	301.9	-103.2	0	0	0	1	0	150	2	1.2	0.8;
	3511	1	20.3	3.7	0	0.06	0	1	0	154	1	1.2	0.8;
	3512	1	0	0	0	3.62	0	1	0	150	9	1.2	0.8;
	3513	1	0	0	0	6.96	0	1	0	154	1	1.2	0.8;
	3514	1	98.36	-0.47	0	5.44	0	1	0	220	13	1.2	0.8;
	3515	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3516	1	0	0	0	1.55	0	1	0	150	9	1.2	0.8;
	3517	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3518	1	488.7	118.4	0	75.45	0	1	0	380	6	1.2	0.8;
	3519	1	262.5	18.9	0	39.85	0	1	0	380	6	1.2	0.8;
	3520	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3521	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3522	1	30.74	9.6	0	2.75	0	1	0	220	5	1.2	0.8;
	3523	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3524	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3525	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3526	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3527	1	179.6	3	0	6.14	0	1	0	220	5	1.2	0.8;
	3528	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3529	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3530	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3531	1	0	0	0	145.98	0	1	0	380	4	1.2	0.8;
	3532	1	6.81	23.8	0	2.3	0	1	0	220	10	1.2	0.8;
	3533	1	3.3	1.9	0	0.25	0	1	0	110	19	1.2	0.8;
	3534	1	-5.22	-3.77	0	0.91	0	1	0	110	18	1.2	0.8;
	3535	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3536	1	0	0	0	32.55	0	1	0	380	3	1.2	0.8;
	3537	1	1.5	0.4	0	0.89	0	1	0	110	18	1.2	0.8;
	3538	1	314.65	87.51	0	42.61	0	1	0	380	14	1.2	0.8;
	3539	1	0	0.5	0	1.82	0	1	0	110	18	1.2	0.8;
	3540	1	0	0	0	11.65	0	1	0	220	5	1.2	0.8;
	3541	1	0	0	0	0.14	0	1	0	220	5	1.2	0.8;
	3542	1	0	0	0	1.12	0	1	0	150	9	1.2	0.8;
	3543	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3544	1	0	0	0	1.31	0	1	0	150	9	1.2	0.8;
	3545	1	103.5	21.7	0	8.88	0	1	0	220	4	1.2	0.8;
	3546	1	76.58	14	0	0	0	1	0	220	3	1.2	0.8;
	3547	1	0	0	0	8.94	0	1	0	220	5	1.2	0.8;
	3548	1	40.44	12.8	0	1.04	0	1	0	110	21	1.2	0.8;
	3549	1	35.04	16	0	12.14	0	1	0	220	23	1.2	0.8;
	3550	1	0	0	0	0.21	0	1	0	220	5	1.2	0.8;
	3551	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3552	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3553	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3554	1	4.2	0.6	0	4.73	0	1	0	154	1	1.2	0.8;
	3555	1	50.96	6.8	0	9.13	0	1	0	110	8	1.2	0.8;
	3556	1	-2.65	-1.17	0	65.7	0	1	0	380	5	1.2	0.8;
	3557	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3558	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3559	1	0	0	0	2.83	0	1	0	220	5	1.2	0.8;
	3560	1	0	0	0	11.69	0	1	0	220	5	1.2	0.8;
	3561	1	-0.21	-1.98	0	0	0	1	0	150	8	1.2	0.8;
	3562	1	26.6	3.8	0	6.43	0	1	0	154	1	1.2	0.8;
	3563	1	0	0	0	2.43	0	1	0	220	6	1.2	0.8;
	3564	1	2	0.5	0	1.13	0	1	0	110	18	1.2	0.8;
	3565	1	33.5	4.8	0	1.52	0	1	0	154	1	1.2	0.8;
	3566	1	79.09	-36.9	0	4.58	0	1	0	380	3	1.2	0.8;
	3567	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3568	1	0	0	0	13.39	0	1	0	220	7	1.2	0.8;
	3569	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3570	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3571	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3572	1	0	0	0	1.38	0	1	0	220	5	1.2	0.8;
	3573	1	42.2	6	0	5.22	0	1	0	154	1	1.2	0.8;
	3574	1	48.8	6.9	0	3.23	0	1	0	154	1	1.2	0.8;
	3575	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3576	1	74.18	22.6	0	0.31	0	1	0	220	3	1.2	0.8;
	3577	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	3578	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	3579	1	39.34	-10.7	0	0	0	1	0	150	2	1.2	0.8;
	3580	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3581	1	0	0	0	59.04	0	1	0	380	19	1.2	0.8;
	3582	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3583	1	127.2	40.8	0	0.2	0	1	0	220	5	1.2	0.8;
	3584	1	0	0	0	9.36	0	1	0	220	10	1.2	0.8;
	3585	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3586	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3587	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3588	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3589	1	36.34	3.3	0	2.16	0	1	0	220	4	1.2	0.8;
	3590	1	65.07	40.3	0	5.54	0	1	0	150	9	1.2	0.8;
	3591	1	0	0	0	2.65	0	1	0	220	7	1.2	0.8;
	3592	1	0	0	0	84.7	0	1	0	380	22	1.2	0.8;
	3593	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	3594	1	11.91	3.8	0	0.46	0	1	0	110	18	1.2	0.8;
	3595	1	119.2	32.1	0	4.14	0	1	0	220	4	1.2	0.8;
	3596	1	0	0	0	18.62	0	1	0	220	7	1.2	0.8;
	3597	1	48.75	16.2	0	0.77	0	1	0	110	21	1.2	0.8;
	3598	1	-14.9	-4.81	0	0.45	0	1	0	110	18	1.2	0.8;
	3599	1	0	0	0	36.17	0	1	0	380	4	1.2	0.8;
	3600	1	41.8	5.9	0	4.74	0	1	0	154	1	1.2	0.8;
	3601	1	133.7	10.4	0	3.54	0	1	0	220	13	1.2	0.8;
	3602	1	115.87	29.41	0	7.92	0	1	0	220	5	1.2	0.8;
	3603	1	174.1	-519.7	0	54.02	0	1	0	380	3	1.2	0.8;
	3604	1	0	0	0	18.83	0	1	0	380	12	1.2	0.8;
	3605	1	0	0	0	29.79	0	1	0	380	3	1.2	0.8;
	3606	1	18.2	2.6	0	1.75	0	1	0	154	1	1.2	0.8;
	3607	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	3608	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3609	1	180.4	71.6	0	81.04	0	1	0	380	5	1.2	0.8;
	3610	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3611	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3612	1	0	0	0	0.48	0	1	0	110	18	1.2	0.8;
	3613	1	0	0	0	6.66	0	1	0	220	3	1.2	0.8;
	3614	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3615	1	42.25	12.2	0	10.01	0	1	0	220	4	1.2	0.8;
	3616	1	-5.29	-1.91	0	42.66	0	1	0	380	5	1.2	0.8;
	3617	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	3618	1	0	0	0	3.78	0	1	0	380	2	1.2	0.8;
	3619	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3620	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3621	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3622	1	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3623	1	33.5	4.8	0	3.47	0	1	0	154	1	1.2	0.8;
	3624	1	11.2	1.6	0	3.05	0	1	0	154	1	1.2	0.8;
	3625	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3626	1	18.32	14.1	0	3.12	0	1	0	150	9	1.2	0.8;
	3627	1	238.45	46.86	0	125.53	0	1	0	380	5	1.2	0.8;
	3628	1	59.77	16.7	0	0.64	0	1	0	220	5	1.2	0.8;
	3629	1	-10.41	-3.3	0	4.11	0	1	0	150	9	1.2	0.8;
	3630	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3631	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3632	1	77.39	20.7	0	0.46	0	1	0	110	3	1.2	0.8;
	3633	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3634	1	1.3	0	0	0.58	0	1	0	110	18	1.2	0.8;
	3635	1	0	0	0	4.92	0	1	0	380	3	1.2	0.8;
	3636	1	107	43	0	8.34	0	1	0	220	3	1.2	0.8;
	3637	1	0	0	0	8.03	0	1	0	220	18	1.2	0.8;
	3638	1	51.56	2.1	0	0.18	0	1	0	220	5	1.2	0.8;
	3639	1	15.12	9.4	0	0.69	0	1	0	150	9	1.2	0.8;
	3640	1	70.28	16.2	0	0.12	0	1	0	110	18	1.2	0.8;
	3641	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3642	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3643	1	118.8	39.5	0	2.61	0	1	0	220	4	1.2	0.8;
	3644	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3645	1	24.33	15	0	2.11	0	1	0	150	9	1.2	0.8;
	3646	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3647	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3648	1	278.35	90.4	0	12.1	0	1	0	220	6	1.2	0.8;
	3649	1	0	0	0	-0.08	0	1	0	150	9	1.2	0.8;
	3650	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3651	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3652	1	72.68	45	0	8.25	0	1	0	150	9	1.2	0.8;
	3653	1	38.44	13.2	0	1.73	0	1	0	110	22	1.2	0.8;
	3654	1	27.33	5	0	0.15	0	1	0	150	1	1.2	0.8;
	3655	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3656	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3657	1	0	0	0	10.78	0	1	0	380	3	1.2	0.8;
	3658	1	0	0	0	0.23	0	1	0	110	23	1.2	0.8;
	3659	1	-0.6	-0.5	0	1.07	0	1	0	110	12	1.2	0.8;
	3660	1	-4.88	5.51	0	1.38	0	1	0	150	9	1.2	0.8;
	3661	1	0	0	0	3.86	0	1	0	220	1	1.2	0.8;
	3662	1	0	0	0	-0.02	0	1	0	220	5	1.2	0.8;
	3663	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3664	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3665	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3666	1	28.53	11.3	0	6.81	0	1	0	150	8	1.2	0.8;
	3667	1	25.77	-36	0	9.85	0	1	0	220	13	1.2	0.8;
	3668	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3669	1	69.5	9.9	0	98.63	0	1	0	400	1	1.2	0.8;
	3670	1	0	0	0	2.75	0	1	0	220	7	1.2	0.8;
	3671	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3672	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3673	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3674	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3675	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3676	1	17.02	5.9	0	0.52	0	1	0	110	19	1.2	0.8;
	3677	1	6.51	1.4	0	0.54	0	1	0	110	18	1.2	0.8;
	3678	1	1.8	0.7	0	0.59	0	1	0	110	19	1.2	0.8;
	3679	1	-88.6	-24.2	0	5.66	0	1	0	220	10	1.2	0.8;
	3680	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3681	1	7.71	3.3	0	0.56	0	1	0	110	22	1.2	0.8;
	3682	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	3683	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3684	1	0	0	0	0.93	0	1	0	220	4	1.2	0.8;
	3685	1	0	0	0	1.27	0	1	0	110	18	1.2	0.8;
	3686	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	3687	1	0	0	0	68.93	0	1	0	380	4	1.2	0.8;
	3688	1	25.43	7.1	0	0.22	0	1	0	110	18	1.2	0.8;
	3689	1	78.59	21.4	0	1.62	0	1	0	110	21	1.2	0.8;
	3690	1	42.25	10.6	0	23.82	0	1	0	150	1	1.2	0.8;
	3691	1	-28.96	-8.62	0	3.08	0	1	0	220	6	1.2	0.8;
	3692	1	0	0	0	1.16	0	1	0	150	9	1.2	0.8;
	3693	1	0	0	0	-0.26	0	1	0	150	8	1.2	0.8;
	3694	1	152.18	23.99	0	14.75	0	1	0	220	13	1.2	0.8;
	3695	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3696	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3697	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3698	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3699	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3700	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3701	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3702	1	62.97	17.4	0	0.3	0	1	0	220	5	1.2	0.8;
	3703	1	27.05	22.7	0	14.74	0	1	0	150	9	1.2	0.8;
	3704	1	0	0	0	87.06	0	1	0	380	6	1.2	0.8;
	3705	1	0	0	0	-0.3	0	1	0	220	6	1.2	0.8;
	3706	1	34.34	12.2	0	0.34	0	1	0	110	19	1.2	0.8;
	3707	1	9.51	3.1	0	0.52	0	1	0	110	19	1.2	0.8;
	3708	1	0	0	0	1.61	0	1	0	150	9	1.2	0.8;
	3709	1	-15.72	5.2	0	1.02	0	1	0	150	9	1.2	0.8;
	3710	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3711	1	2.3	0.8	0	0.59	0	1	0	110	19	1.2	0.8;
	3712	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3713	1	13.9	1.9	0	6.37	0	1	0	154	1	1.2	0.8;
	3714	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3715	1	0	0	0	35.54	0	1	0	380	21	1.2	0.8;
	3716	1	0	0	0	0.36	0	1	0	150	9	1.2	0.8;
	3717	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3718	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3719	1	39.04	24.2	0	13.22	0	1	0	150	9	1.2	0.8;
	3720	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3721	1	235.1	54.6	0	41.41	0	1	0	220	14	1.2	0.8;
	3722	1	0	0	0	0.8	0	1	0	380	6	1.2	0.8;
	3723	1	0	0	0	0.98	0	1	0	220	14	1.2	0.8;
	3724	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3725	1	253.77	84.6	0	20.71	0	1	0	220	5	1.2	0.8;
	3726	1	28.13	14.2	0	0.49	0	1	0	110	18	1.2	0.8;
	3727	1	-9.51	3.1	0	0.83	0	1	0	150	9	1.2	0.8;
	3728	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3729	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3730	1	0	0	0	68.01	0	1	0	400	1	1.2	0.8;
	3731	1	0	0	0	1.04	0	1	0	220	3	1.2	0.8;
	3732	1	0	0	0	2.5	0	1	0	380	3	1.2	0.8;
	3733	1	0	0	0	2.08	0	1	0	150	9	1.2	0.8;
	3734	1	14.72	5.4	0	0.72	0	1	0	220	5	1.2	0.8;
	3735	1	25.63	12.7	0	8.42	0	1	0	220	5	1.2	0.8;
	3736	1	48.8	6.9	0	9.44	0	1	0	154	1	1.2	0.8;
	3737	1	16.32	3	0	0.17	0	1	0	220	5	1.2	0.8;
	3738	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3739	1	0	0	0	3.86	0	1	0	220	1	1.2	0.8;
	3740	1	-23.13	-8.4	0	1.01	0	1	0	110	19	1.2	0.8;
	3741	1	0	0	0	5.09	0	1	0	150	9	1.2	0.8;
	3742	1	187.19	1.8	0	20.47	0	1	0	220	3	1.2	0.8;
	3743	1	115.3	-8.8	0	16.22	0	1	0	220	3	1.2	0.8;
	3744	1	0	0	0	2.54	0	1	0	220	3	1.2	0.8;
	3745	1	0	0	0	11.54	0	1	0	380	1	1.2	0.8;
	3746	1	226.8	53.2	0	0	0	1	0	220	3	1.2	0.8;
	3747	1	14.92	4.4	0	1.32	0	1	0	110	18	1.2	0.8;
	3748	1	499.8	110.3	0	4.21	0	1	0	220	3	1.2	0.8;
	3749	1	0	0	0	29.89	0	1	0	150	9	1.2	0.8;
	3750	1	0	0	0	31.53	0	1	0	220	12	1.2	0.8;
	3751	1	0	0	0	7.61	0	1	0	220	3	1.2	0.8;
	3752	1	0	0	0	23.88	0	1	0	380	6	1.2	0.8;
	3753	1	0	0	0	1.46	0	1	0	150	8	1.2	0.8;
	3754	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3755	1	14.74	14.7	0	7.86	0	1	0	150	9	1.2	0.8;
	3756	1	69.7	9.9	0	2.89	0	1	0	154	1	1.2	0.8;
	3757	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3758	1	0	0	0	1.01	0	1	0	150	8	1.2	0.8;
	3759	1	0	0	0	1.77	0	1	0	220	12	1.2	0.8;
	3760	1	112.1	16	0	0.89	0	1	0	154	1	1.2	0.8;
	3761	1	0	0	0	6.91	0	1	0	380	4	1.2	0.8;
	3762	1	64.4	9.1	0	1.61	0	1	0	154	1	1.2	0.8;
	3763	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3764	1	0	0	0	2.06	0	1	0	220	7	1.2	0.8;
	3765	1	9.7	1.4	0	2.74	0	1	0	154	1	1.2	0.8;
	3766	1	10.61	3.5	0	1.61	0	1	0	110	12	1.2	0.8;
	3767	1	5.51	2	0	0.8	0	1	0	110	19	1.2	0.8;
	3768	1	0	0	0	9.44	0	1	0	380	5	1.2	0.8;
	3769	1	0	0	0	1.39	0	1	0	150	9	1.2	0.8;
	3770	1	203.1	65.2	0	0.64	0	1	0	220	5	1.2	0.8;
	3771	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3772	1	166.7	87.6	0	60.34	0	1	0	380	3	1.2	0.8;
	3773	1	29.93	-4.2	0	1.47	0	1	0	220	3	1.2	0.8;
	3774	1	15.12	5.4	0	0.63	0	1	0	110	15	1.2	0.8;
	3775	1	655.8	72.8	0	10.76	0	1	0	380	3	1.2	0.8;
	3776	1	29.33	9.6	0	0.6	0	1	0	110	21	1.2	0.8;
	3777	1	0	0	0	44.86	0	1	0	380	6	1.2	0.8;
	3778	1	42.95	26.6	0	3.89	0	1	0	150	9	1.2	0.8;
	3779	1	98.3	25.9	0	3.37	0	1	0	220	6	1.2	0.8;
	3780	1	33.04	12.1	0	0.55	0	1	0	110	22	1.2	0.8;
	3781	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3782	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3783	1	45.05	-4.5	0	1.57	0	1	0	110	23	1.2	0.8;
	3784	1	37.6	5.4	0	4.56	0	1	0	154	1	1.2	0.8;
	3785	1	0	0	0	1.72	0	1	0	220	5	1.2	0.8;
	3786	1	87.8	492.1	0	159.28	0	1	0	380	4	1.2	0.8;
	3787	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3788	1	0	0	0	6.12	0	1	0	220	5	1.2	0.8;
	3789	1	0	0	0	0.19	0	1	0	220	5	1.2	0.8;
	3790	1	37.94	7.5	0	11.89	0	1	0	220	5	1.2	0.8;
	3791	1	123.1	3.9	0	59.08	0	1	0	380	16	1.2	0.8;
	3792	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3793	1	70.18	30.5	0	0.48	0	1	0	220	3	1.2	0.8;
	3794	1	46.65	15.1	0	9.79	0	1	0	110	8	1.2	0.8;
	3795	1	0	0	0	70.61	0	1	0	380	22	1.2	0.8;
	3796	1	0	0	0	0.07	0	1	0	220	6	1.2	0.8;
	3797	2	0	0	0	0	0	1	0	20	1	1.2	0.8;
	3798	1	0	0	0	0.39	0	1	0	110	18	1.2	0.8;
	3799	1	0.2	0.2	0	0.3	0	1	0	220	3	1.2	0.8;
	3800	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3801	1	32.24	4.8	0	0.85	0	1	0	220	4	1.2	0.8;
	3802	1	71.47	24	0	26.53	0	1	0	220	5	1.2	0.8;
	3803	1	207.1	50.4	0	4.93	0	1	0	220	5	1.2	0.8;
	3804	1	0	0	0	1.38	0	1	0	220	3	1.2	0.8;
	3805	1	-0.72	0	0	69.58	0	1	0	380	5	1.2	0.8;
	3806	1	0	0	0	1.28	0	1	0	220	3	1.2	0.8;
	3807	1	-10.81	35.4	0	15.12	0	1	0	220	4	1.2	0.8;
	3808	1	0	0	0	64.39	0	1	0	400	1	1.2	0.8;
	3809	1	0	0	0	1.05	0	1	0	150	10	1.2	0.8;
	3810	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3811	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3812	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3813	1	62.67	7.7	0	5.49	0	1	0	150	1	1.2	0.8;
	3814	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3815	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3816	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3817	1	150	104.3	0	9.21	0	1	0	220	3	1.2	0.8;
	3818	1	7.21	4.4	0	9.25	0	1	0	150	9	1.2	0.8;
	3819	1	0	0	0	2.73	0	1	0	220	3	1.2	0.8;
	3820	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3821	1	30.6	4.3	0	8.67	0	1	0	154	1	1.2	0.8;
	3822	1	70.68	10.7	0	1.24	0	1	0	220	4	1.2	0.8;
	3823	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3824	1	223.5	48	0	12.74	0	1	0	380	6	1.2	0.8;
	3825	1	20.92	1.1	0	1.18	0	1	0	110	22	1.2	0.8;
	3826	1	16.82	5.5	0	0.11	0	1	0	110	12	1.2	0.8;
	3827	1	303.8	85.4	0	3.63	0	1	0	220	10	1.2	0.8;
	3828	1	13.21	4.4	0	1.17	0	1	0	110	22	1.2	0.8;
	3829	1	0	0	0	0.12	0	1	0	150	9	1.2	0.8;
	3830	1	0	0	0	11.28	0	1	0	220	6	1.2	0.8;
	3831	1	295.8	90.9	0	5.92	0	1	0	220	5	1.2	0.8;
	3832	1	123.24	23.65	0	6.44	0	1	0	220	5	1.2	0.8;
	3833	1	18.72	6.6	0	0.51	0	1	0	110	22	1.2	0.8;
	3834	1	0	0	0	32.2	0	1	0	220	19	1.2	0.8;
	3835	1	10.61	3.8	0	0.96	0	1	0	110	19	1.2	0.8;
	3836	1	27.93	10.1	0	0.44	0	1	0	110	19	1.2	0.8;
	3837	1	0	0	0	100.09	0	1	0	380	6	1.2	0.8;
	3838	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3839	1	0	0	0	29.87	0	1	0	380	3	1.2	0.8;
	3840	1	0	0	0	0.47	0	1	0	220	12	1.2	0.8;
	3841	1	0	0	0	23.22	0	1	0	400	1	1.2	0.8;
	3842	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	3843	1	394.9	45.9	0	19.57	0	1	0	380	6	1.2	0.8;
	3844	1	0	0	0	3.07	0	1	0	220	6	1.2	0.8;
	3845	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3846	1	107.4	37.3	0	11.11	0	1	0	220	4	1.2	0.8;
	3847	1	2	1	0	0.17	0	1	0	110	21	1.2	0.8;
	3848	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	3849	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3850	1	0	0	0	0.45	0	1	0	220	5	1.2	0.8;
	3851	1	0	0	0	0.85	0	1	0	150	9	1.2	0.8;
	3852	1	-5.89	-3.59	0	0.51	0	1	0	110	18	1.2	0.8;
	3853	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3854	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	3855	1	149.6	21.3	0	2.09	0	1	0	154	1	1.2	0.8;
	3856	1	681.5	57.7	0	66.36	0	1	0	380	6	1.2	0.8;
	3857	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3858	1	0	0	0	0.24	0	1	0	150	9	1.2	0.8;
	3859	1	0	0	0	0.06	0	1	0	150	9	1.2	0.8;
	3860	1	0	-1.2	0	0.41	0	1	0	110	8	1.2	0.8;
	3861	1	83.6	11.9	0	3.51	0	1	0	154	1	1.2	0.8;
	3862	1	0	0	0	3.08	0	1	0	380	4	1.2	0.8;
	3863	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3864	1	149.9	0	0	28.38	0	1	0	380	4	1.2	0.8;
	3865	1	151.7	27.6	0	6.49	0	1	0	220	5	1.2	0.8;
	3866	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3867	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3868	1	-0.2	-4.97	0	0	0	1	0	150	8	1.2	0.8;
	3869	1	22.32	4	0	0.45	0	1	0	110	3	1.2	0.8;
	3870	1	117.4	12.1	0	1.14	0	1	0	220	3	1.2	0.8;
	3871	1	118	37.8	0	0	0	1	0	110	18	1.2	0.8;
	3872	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	3873	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3874	1	47.75	18.8	0	4.42	0	1	0	150	8	1.2	0.8;
	3875	1	189.7	51.99	0	30.21	0	1	0	380	6	1.2	0.8;
	3876	1	349.6	96.7	0	42.9	0	1	0	380	6	1.2	0.8;
	3877	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3878	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3879	1	96.5	-43	0	0.91	0	1	0	220	3	1.2	0.8;
	3880	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3881	1	104.8	22	0	6.99	0	1	0	220	3	1.2	0.8;
	3882	1	0	0	0	0.27	0	1	0	110	19	1.2	0.8;
	3883	1	0	8.4	0	12.47	0	1	0	150	9	1.2	0.8;
	3884	1	90.5	27.8	0	7.85	0	1	0	220	7	1.2	0.8;
	3885	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3886	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3887	1	32.04	11	0	0.57	0	1	0	110	15	1.2	0.8;
	3888	1	48.8	6.9	0	5.48	0	1	0	154	1	1.2	0.8;
	3889	1	0	0	0	1.84	0	1	0	220	5	1.2	0.8;
	3890	1	13.02	14.2	0	15.78	0	1	0	150	8	1.2	0.8;
	3891	1	0	0	0	10.02	0	1	0	380	5	1.2	0.8;
	3892	1	0	0	0	56.39	0	1	0	380	8	1.2	0.8;
	3893	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3894	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	3895	1	151.2	81.3	0	50.19	0	1	0	380	3	1.2	0.8;
	3896	1	43.35	26.9	0	7.57	0	1	0	150	9	1.2	0.8;
	3897	1	0	0	0	4.68	0	1	0	380	3	1.2	0.8;
	3898	1	32.54	11.7	0	1.02	0	1	0	110	15	1.2	0.8;
	3899	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3900	1	-0.13	-1	0	0	0	1	0	220	8	1.2	0.8;
	3901	1	26.63	-1.3	0	1.72	0	1	0	110	1	1.2	0.8;
	3902	1	0	0	0	30.05	0	1	0	220	21	1.2	0.8;
	3903	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3904	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3905	1	0.1	152.7	0	233.41	0	1	0	380	4	1.2	0.8;
	3906	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3907	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3908	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3909	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3910	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3911	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3912	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	3913	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3914	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	3915	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	3916	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	3917	1	85.59	20.72	0	142.79	0	1	0	380	5	1.2	0.8;
	3918	1	36.19	10.75	0	0.58	0	1	0	110	19	1.2	0.8;
	3919	1	-61.67	-0.9	0	12.33	0	1	0	150	10	1.2	0.8;
	3920	1	29.5	4.3	0	21.5	0	1	0	154	1	1.2	0.8;
	3921	1	0	0	0	13.8	0	1	0	220	3	1.2	0.8;
	3922	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	3923	1	0	0	0	9.47	0	1	0	380	21	1.2	0.8;
	3924	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3925	1	0	0	0	4.52	0	1	0	220	12	1.2	0.8;
	3926	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	3927	1	0	0	0	0.6	0	1	0	150	9	1.2	0.8;
	3928	1	36.24	5.7	0	15.06	0	1	0	220	4	1.2	0.8;
	3929	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3930	1	148.5	21.2	0	1.26	0	1	0	154	1	1.2	0.8;
	3931	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3932	1	0	0	0	11.47	0	1	0	220	3	1.2	0.8;
	3933	1	-9.82	-3.4	0	0.21	0	1	0	110	18	1.2	0.8;
	3934	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	3935	1	0	0	0	56.27	0	1	0	150	8	1.2	0.8;
	3936	1	27.9	4	0	2.58	0	1	0	154	1	1.2	0.8;
	3937	1	-11.77	-3.81	0	0.23	0	1	0	110	18	1.2	0.8;
	3938	1	65.47	26.7	0	18.6	0	1	0	150	8	1.2	0.8;
	3939	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	3940	1	55.56	26.5	0	1.09	0	1	0	220	5	1.2	0.8;
	3941	1	118.4	16.9	0	41.52	0	1	0	154	1	1.2	0.8;
	3942	1	34.54	8.6	0	5.05	0	1	0	220	5	1.2	0.8;
	3943	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	3944	1	12.21	1	0	0.96	0	1	0	110	18	1.2	0.8;
	3945	1	-0.63	-1.17	0	1.92	0	1	0	150	9	1.2	0.8;
	3946	1	0	0	0	3.72	0	1	0	220	5	1.2	0.8;
	3947	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	3948	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	3949	1	159.3	13.5	0	62.36	0	1	0	380	6	1.2	0.8;
	3950	1	9.21	6.6	0	0.12	0	1	0	110	19	1.2	0.8;
	3951	1	20.12	7.6	0	0.89	0	1	0	220	5	1.2	0.8;
	3952	1	263.3	21.9	0	45.68	0	1	0	380	13	1.2	0.8;
	3953	1	90.4	13.8	0	0.35	0	1	0	220	1	1.2	0.8;
	3954	1	64.87	25.6	0	14.89	0	1	0	150	8	1.2	0.8;
	3955	1	8.51	2.8	0	1.35	0	1	0	110	12	1.2	0.8;
	3956	1	59.9	8.5	0	1.27	0	1	0	154	1	1.2	0.8;
	3957	1	16.52	6	0	0.55	0	1	0	110	19	1.2	0.8;
	3958	1	0.9	49.1	0	186.07	0	1	0	380	4	1.2	0.8;
	3959	1	40.5	5.7	0	4.13	0	1	0	154	1	1.2	0.8;
	3960	1	142.2	33.7	0	6.58	0	1	0	220	3	1.2	0.8;
	3961	1	136.6	29	0	2.05	0	1	0	220	5	1.2	0.8;
	3962	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	3963	1	0	0	0	0.47	0	1	0	110	18	1.2	0.8;
	3964	1	34.9	5	0	2.1	0	1	0	154	1	1.2	0.8;
	3965	1	98.6	28.3	0	4.76	0	1	0	220	8	1.2	0.8;
	3966	1	85.39	14.3	0	0.35	0	1	0	220	5	1.2	0.8;
	3967	1	57.21	-7.12	0	6.86	0	1	0	220	13	1.2	0.8;
	3968	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	3969	1	103.1	3.1	0	61.7	0	1	0	380	11	1.2	0.8;
	3970	1	4.7	1.8	0	0.17	0	1	0	110	18	1.2	0.8;
	3971	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	3972	1	1.5	0.3	0	0.47	0	1	0	110	18	1.2	0.8;
	3973	1	0	0	0	56.49	0	1	0	400	1	1.2	0.8;
	3974	1	16.76	-0.51	0	0.35	0	1	0	110	19	1.2	0.8;
	3975	1	26.63	7.6	0	0.1	0	1	0	110	18	1.2	0.8;
	3976	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3977	1	35.34	21.9	0	3.03	0	1	0	150	9	1.2	0.8;
	3978	1	2.9	0.8	0	0.68	0	1	0	110	18	1.2	0.8;
	3979	1	-9.41	3.1	0	0.87	0	1	0	150	9	1.2	0.8;
	3980	1	-28.13	-0.81	0	0.1	0	1	0	220	5	1.2	0.8;
	3981	1	0	0	0	14.23	0	1	0	220	5	1.2	0.8;
	3982	1	0.3	1.3	0	0.28	0	1	0	220	3	1.2	0.8;
	3983	1	189.4	25.8	0	3.62	0	1	0	220	4	1.2	0.8;
	3984	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3985	1	0	0	0	1.77	0	1	0	220	3	1.2	0.8;
	3986	1	129.5	26	0	0	0	1	0	220	3	1.2	0.8;
	3987	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	3988	1	55.16	19.8	0	135.46	0	1	0	380	3	1.2	0.8;
	3989	1	0	0	0	0.87	0	1	0	110	19	1.2	0.8;
	3990	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	3991	1	3	0.1	0	0.42	0	1	0	110	18	1.2	0.8;
	3992	1	54.56	16.7	0	0.91	0	1	0	110	18	1.2	0.8;
	3993	1	16.7	2.4	0	2.21	0	1	0	154	1	1.2	0.8;
	3994	1	0	0	0	0.39	0	1	0	220	5	1.2	0.8;
	3995	1	0	0	0	1.94	0	1	0	220	5	1.2	0.8;
	3996	1	100.7	17.5	0	6.54	0	1	0	150	8	1.2	0.8;
	3997	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	3998	1	274.1	69.3	0	7.59	0	1	0	220	5	1.2	0.8;
	3999	1	8.91	2.7	0	1.01	0	1	0	110	18	1.2	0.8;
	4000	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4001	1	10.11	3.7	0	0.52	0	1	0	110	19	1.2	0.8;
	4002	1	0	0	0	-0.03	0	1	0	220	5	1.2	0.8;
	4003	1	1	128	0	71.22	0	1	0	380	4	1.2	0.8;
	4004	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4005	1	0	0	0	12.17	0	1	0	220	5	1.2	0.8;
	4006	1	24.63	8.1	0	0.93	0	1	0	110	21	1.2	0.8;
	4007	1	69.08	68	0	2.93	0	1	0	220	6	1.2	0.8;
	4008	1	31.33	9.6	0	1.86	0	1	0	110	8	1.2	0.8;
	4009	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4010	1	390.8	79.5	0	20.79	0	1	0	380	6	1.2	0.8;
	4011	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4012	1	0	0	0	0.39	0	1	0	220	5	1.2	0.8;
	4013	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4014	1	327.4	125.3	0	34.36	0	1	0	380	16	1.2	0.8;
	4015	1	72	10.3	0	5.5	0	1	0	154	1	1.2	0.8;
	4016	1	27.53	11	0	2.49	0	1	0	110	22	1.2	0.8;
	4017	1	0	0	0	5.37	0	1	0	154	1	1.2	0.8;
	4018	1	6.91	2.3	0	0.74	0	1	0	110	12	1.2	0.8;
	4019	1	97	18.6	0	1.25	0	1	0	150	8	1.2	0.8;
	4020	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4021	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4022	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4023	1	32.94	11.8	0	0.83	0	1	0	110	19	1.2	0.8;
	4024	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4025	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4026	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4027	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4028	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4029	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4030	1	205.8	66.8	0	3.65	0	1	0	380	3	1.2	0.8;
	4031	1	0	0	0	12.19	0	1	0	380	5	1.2	0.8;
	4032	1	0	0	0	0.25	0	1	0	150	9	1.2	0.8;
	4033	1	0	0	0	-0.04	0	1	0	150	10	1.2	0.8;
	4034	1	76.6	10.9	0	2.96	0	1	0	154	1	1.2	0.8;
	4035	1	22.02	2.2	0	2.4	0	1	0	110	22	1.2	0.8;
	4036	1	0	0	0	1.28	0	1	0	150	9	1.2	0.8;
	4037	1	81.19	31.4	0	2.04	0	1	0	220	6	1.2	0.8;
	4038	1	0	0	0	7.69	0	1	0	220	6	1.2	0.8;
	4039	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4040	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4041	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4042	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4043	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4044	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4045	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4046	1	0	0	0	31.79	0	1	0	150	9	1.2	0.8;
	4047	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4048	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4049	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4050	1	0	0	0	8.74	0	1	0	154	1	1.2	0.8;
	4051	1	8.91	4.9	0	4.58	0	1	0	220	13	1.2	0.8;
	4052	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4053	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4054	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4055	1	166.7	87.6	0	4.22	0	1	0	220	3	1.2	0.8;
	4056	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4057	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4058	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4059	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4060	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4061	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4062	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4063	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4064	1	46.55	9.1	0	0.68	0	1	0	110	18	1.2	0.8;
	4065	1	7.41	2.7	0	0.56	0	1	0	110	19	1.2	0.8;
	4066	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4067	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4068	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4069	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4070	1	3.8	1.3	0	0.11	0	1	0	110	18	1.2	0.8;
	4071	1	75.08	4	0	69.27	0	1	0	380	13	1.2	0.8;
	4072	1	31.28	5.34	0	8.75	0	1	0	150	1	1.2	0.8;
	4073	1	0	0	0	21.27	0	1	0	150	9	1.2	0.8;
	4074	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4075	1	0	0	0	12.29	0	1	0	150	1	1.2	0.8;
	4076	1	330.9	51.9	0	0	0	1	0	120	20	1.2	0.8;
	4077	1	0	0	0	0.38	0	1	0	220	5	1.2	0.8;
	4078	1	0	0	0	0.07	0	1	0	220	5	1.2	0.8;
	4079	1	25.13	15.6	0	0.04	0	1	0	150	9	1.2	0.8;
	4080	1	179	50.5	0	3.08	0	1	0	220	4	1.2	0.8;
	4081	1	21.22	5.3	0	1.25	0	1	0	110	18	1.2	0.8;
	4082	1	42.25	4.4	0	9.59	0	1	0	220	16	1.2	0.8;
	4083	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4084	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4085	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	4086	1	40.14	8.8	0	0.82	0	1	0	220	5	1.2	0.8;
	4087	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4088	1	453.23	139.16	0	25.58	0	1	0	380	5	1.2	0.8;
	4089	1	0	0	0	70.11	0	1	0	380	4	1.2	0.8;
	4090	1	0	0	0	4.76	0	1	0	220	5	1.2	0.8;
	4091	1	0	0	0	0.3	0	1	0	150	9	1.2	0.8;
	4092	1	0.2	77.4	0	70.52	0	1	0	220	3	1.2	0.8;
	4093	1	0	0	0	-0.06	0	1	0	150	10	1.2	0.8;
	4094	1	-12.33	-2.65	0	69.32	0	1	0	380	5	1.2	0.8;
	4095	1	0	0	0	45.09	0	1	0	380	21	1.2	0.8;
	4096	1	7.11	4.4	0	0.97	0	1	0	150	9	1.2	0.8;
	4097	1	4.2	1.1	0	0.73	0	1	0	110	18	1.2	0.8;
	4098	1	0	0	0	0.54	0	1	0	150	9	1.2	0.8;
	4099	1	192.3	84.6	0	38.41	0	1	0	220	20	1.2	0.8;
	4100	1	-57	-24.9	0	8.1	0	1	0	150	9	1.2	0.8;
	4101	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4102	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4103	1	17.72	5.9	0	0.17	0	1	0	110	21	1.2	0.8;
	4104	1	157.2	14.5	0	12	0	1	0	220	13	1.2	0.8;
	4105	1	37.73	13.84	0	0.09	0	1	0	220	5	1.2	0.8;
	4106	1	30.03	10	0	0.66	0	1	0	110	21	1.2	0.8;
	4107	1	46.35	16.8	0	8.35	0	1	0	220	19	1.2	0.8;
	4108	1	0	0	0	4.21	0	1	0	220	5	1.2	0.8;
	4109	1	235.3	75	0	38.12	0	1	0	220	11	1.2	0.8;
	4110	1	134.1	24.8	0	13.73	0	1	0	220	5	1.2	0.8;
	4111	1	18.8	8.5	0	75.22	0	1	0	380	9	1.2	0.8;
	4112	1	0	0	0	0.62	0	1	0	380	2	1.2	0.8;
	4113	1	59.32	-20.32	0	4.86	0	1	0	220	6	1.2	0.8;
	4114	1	0	0	0	0.37	0	1	0	220	5	1.2	0.8;
	4115	1	33.36	20	0	0	0	1	0	150	9	1.2	0.8;
	4116	2	0	0	0	0	0	1	0	400	1	1.2	0.8;
	4117	1	69.28	23.1	0	4.86	0	1	0	110	22	1.2	0.8;
	4118	1	24.13	15	0	3.86	0	1	0	150	9	1.2	0.8;
	4119	1	29.93	0	0	0.46	0	1	0	220	5	1.2	0.8;
	4120	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4121	1	43.55	12	0	3.44	0	1	0	220	5	1.2	0.8;
	4122	1	13.82	5	0	0.24	0	1	0	110	19	1.2	0.8;
	4123	1	0	0	0	14.2	0	1	0	220	6	1.2	0.8;
	4124	1	46.2	6.6	0	0.12	0	1	0	154	1	1.2	0.8;
	4125	1	-7.47	-6.45	0	1.08	0	1	0	110	18	1.2	0.8;
	4126	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4127	1	205.9	38.3	0	6.54	0	1	0	220	3	1.2	0.8;
	4128	1	282.5	17.4	0	20.04	0	1	0	380	6	1.2	0.8;
	4129	1	0	0	0	24.73	0	1	0	380	1	1.2	0.8;
	4130	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4131	1	57.66	61	0	6.46	0	1	0	220	17	1.2	0.8;
	4132	1	0	0	0	2.48	0	1	0	220	1	1.2	0.8;
	4133	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4134	1	0	0	0	3.2	0	1	0	220	5	1.2	0.8;
	4135	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4136	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4137	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4138	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4139	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4140	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4141	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4142	1	0	0	0	2.82	0	1	0	220	1	1.2	0.8;
	4143	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4144	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4145	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4146	1	0	0	0	0.64	0	1	0	150	10	1.2	0.8;
	4147	1	151	45.7	0	3.02	0	1	0	220	3	1.2	0.8;
	4148	1	23.43	14.5	0	1.05	0	1	0	150	9	1.2	0.8;
	4149	1	227	5	0	8.46	0	1	0	220	4	1.2	0.8;
	4150	1	0	0	0	0.36	0	1	0	110	23	1.2	0.8;
	4151	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4152	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4153	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	4154	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4155	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4156	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4157	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4158	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4159	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4160	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4161	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4162	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4163	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4164	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4165	1	0	0	0	0.03	0	1	0	220	5	1.2	0.8;
	4166	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4167	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4168	1	133.7	59	0	2.48	0	1	0	220	3	1.2	0.8;
	4169	1	0	0	0	21.97	0	1	0	380	18	1.2	0.8;
	4170	1	0	0	0	0.43	0	1	0	220	6	1.2	0.8;
	4171	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4172	1	255.8	144.8	0	52.33	0	1	0	380	3	1.2	0.8;
	4173	1	241	32.3	0	34.74	0	1	0	220	4	1.2	0.8;
	4174	1	203.8	61	0	0.6	0	1	0	150	2	1.2	0.8;
	4175	1	-9.87	-3.76	0	0.21	0	1	0	110	18	1.2	0.8;
	4176	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4177	1	0	0	0	5.21	0	1	0	220	6	1.2	0.8;
	4178	1	0	0	0	2.87	0	1	0	220	5	1.2	0.8;
	4179	1	10.91	3.6	0	1.21	0	1	0	110	12	1.2	0.8;
	4180	1	46.25	32.2	0	1.5	0	1	0	220	3	1.2	0.8;
	4181	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4182	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4183	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4184	1	51.96	9.4	0	42.51	0	1	0	380	4	1.2	0.8;
	4185	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4186	1	0	0	0	3.43	0	1	0	110	19	1.2	0.8;
	4187	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4188	1	0	0	0	0.66	0	1	0	110	18	1.2	0.8;
	4189	1	63.47	30.2	0	81.36	0	1	0	380	4	1.2	0.8;
	4190	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4191	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4192	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4193	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4194	1	0	0	0	32.05	0	1	0	380	5	1.2	0.8;
	4195	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4196	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4197	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4198	1	37.24	7.1	0	1.07	0	1	0	220	4	1.2	0.8;
	4199	1	-669.84	-285.73	0	0	0	1	0	27	3	1.2	0.8;
	4200	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4201	1	34.04	12.3	0	0.25	0	1	0	110	19	1.2	0.8;
	4202	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	4203	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4204	1	0	0	0	17.87	0	1	0	380	6	1.2	0.8;
	4205	1	19.92	7.4	0	17.28	0	1	0	220	5	1.2	0.8;
	4206	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4207	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4208	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	4209	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4210	1	61.97	14.3	0	8.38	0	1	0	220	7	1.2	0.8;
	4211	1	0	0	0	26.18	0	1	0	380	8	1.2	0.8;
	4212	1	0	-0.01	0	92.38	0	1	0	220	5	1.2	0.8;
	4213	1	0	0	0	0.34	0	1	0	150	9	1.2	0.8;
	4214	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4215	1	0	0	0	0	0	1	0	220	5	1.2	0.8;
	4216	1	230.7	19.3	0	4.56	0	1	0	220	5	1.2	0.8;
	4217	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4218	1	17.7	-333.3	0	89.13	0	1	0	380	3	1.2	0.8;
	4219	1	70.08	10	0	33.04	0	1	0	380	11	1.2	0.8;
	4220	1	0	0	0	0.26	0	1	0	220	5	1.2	0.8;
	4221	1	43.15	11.1	0	0.4	0	1	0	110	19	1.2	0.8;
	4222	1	0	0	0	-4.4	0	1	0	380	1	1.2	0.8;
	4223	1	0	0	0	3.9	0	1	0	220	1	1.2	0.8;
	4224	1	16.72	6.1	0	0.41	0	1	0	110	19	1.2	0.8;
	4225	1	0	0	0	137.29	0	1	0	380	5	1.2	0.8;
	4226	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4227	1	0	0	0	6.5	0	1	0	220	21	1.2	0.8;
	4228	1	103	28.7	0	2.88	0	1	0	220	5	1.2	0.8;
	4229	1	0	0	0	35.93	0	1	0	380	1	1.2	0.8;
	4230	1	17.5	502.7	0	0.67	0	1	0	380	19	1.2	0.8;
	4231	1	10.91	3.6	0	0.55	0	1	0	110	12	1.2	0.8;
	4232	1	0	0	0	0.75	0	1	0	150	9	1.2	0.8;
	4233	1	0	0	0	2.32	0	1	0	220	3	1.2	0.8;
	4234	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4235	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	4236	1	41.95	26	0	12.42	0	1	0	150	9	1.2	0.8;
	4237	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4238	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4239	1	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4240	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4241	1	-21.38	-13.23	0	2.52	0	1	0	110	21	1.2	0.8;
	4242	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4243	1	215.7	60.28	0	97.42	0	1	0	380	13	1.2	0.8;
	4244	1	-632.1	-447	0	6.4	0	1	0	380	3	1.2	0.8;
	4245	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4246	1	0	0	0	11.03	0	1	0	220	5	1.2	0.8;
	4247	1	16.22	5.7	0	4.68	0	1	0	110	15	1.2	0.8;
	4248	1	104.6	40.7	0	1.42	0	1	0	220	4	1.2	0.8;
	4249	1	94.3	13.4	0	0.9	0	1	0	154	1	1.2	0.8;
	4250	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4251	1	4.81	1.2	0	0.13	0	1	0	150	10	1.2	0.8;
	4252	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	4253	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4254	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4255	1	0	0	0	32.63	0	1	0	220	12	1.2	0.8;
	4256	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4257	1	81.19	24.4	0	0.6	0	1	0	220	4	1.2	0.8;
	4258	1	16.72	5.5	0	0.66	0	1	0	110	12	1.2	0.8;
	4259	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4260	1	-0.45	-0.03	0	0.46	0	1	0	110	18	1.2	0.8;
	4261	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4262	1	0.1	-0.9	0	0.91	0	1	0	220	3	1.2	0.8;
	4263	1	82.6	11.7	0	0.38	0	1	0	154	1	1.2	0.8;
	4264	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4265	1	-0.13	-1	0	0	0	1	0	110	8	1.2	0.8;
	4266	1	0	0	0	70.91	0	1	0	380	5	1.2	0.8;
	4267	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	4268	1	93.5	42.5	0	133.56	0	1	0	380	4	1.2	0.8;
	4269	1	0	0	0	22.54	0	1	0	380	7	1.2	0.8;
	4270	1	0	0	0	0.68	0	1	0	150	9	1.2	0.8;
	4271	1	20.9	3	0	2.5	0	1	0	154	1	1.2	0.8;
	4272	1	4.4	1.5	0	0.58	0	1	0	110	18	1.2	0.8;
	4273	1	0	0	0	0.19	0	1	0	220	5	1.2	0.8;
	4274	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4275	1	112.51	16.51	0	1.63	0	1	0	220	5	1.2	0.8;
	4276	1	9.31	3	0	0.08	0	1	0	110	12	1.2	0.8;
	4277	1	30.33	11	0	0.56	0	1	0	110	19	1.2	0.8;
	4278	1	0	0	0	0.22	0	1	0	110	18	1.2	0.8;
	4279	1	97.82	20.59	0	6.67	0	1	0	220	5	1.2	0.8;
	4280	1	0	0	0	0.52	0	1	0	380	14	1.2	0.8;
	4281	1	65.47	26.7	0	0.6	0	1	0	150	8	1.2	0.8;
	4282	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4283	1	53.86	15.4	0	0.9	0	1	0	110	22	1.2	0.8;
	4284	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4285	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4286	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4287	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4288	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4289	1	0	0	0	0.93	0	1	0	110	21	1.2	0.8;
	4290	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4291	1	5.81	1.3	0	0.83	0	1	0	110	21	1.2	0.8;
	4292	1	0	0	0	2.47	0	1	0	220	4	1.2	0.8;
	4293	1	13.9	1.9	0	1.5	0	1	0	154	1	1.2	0.8;
	4294	1	0	0	0	0.42	0	1	0	380	5	1.2	0.8;
	4295	1	0	0	0	-0.02	0	1	0	110	21	1.2	0.8;
	4296	1	26.83	13	0	0.36	0	1	0	220	6	1.2	0.8;
	4297	1	17.35	-0.8	0	1.21	0	1	0	110	18	1.2	0.8;
	4298	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	4299	1	137	22.8	0	10.8	0	1	0	220	5	1.2	0.8;
	4300	1	0	0	0	4.11	0	1	0	150	9	1.2	0.8;
	4301	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4302	1	0	0	0	21.88	0	1	0	380	6	1.2	0.8;
	4303	1	0	0	0	9.47	0	1	0	220	7	1.2	0.8;
	4304	1	27.03	9	0	0.2	0	1	0	110	21	1.2	0.8;
	4305	1	0	0	0	5.51	0	1	0	220	3	1.2	0.8;
	4306	1	629	184.3	0	27.27	0	1	0	380	14	1.2	0.8;
	4307	1	0	0	0	12.22	0	1	0	380	3	1.2	0.8;
	4308	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4309	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4310	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	4311	1	0	0	0	1.03	0	1	0	380	12	1.2	0.8;
	4312	1	17.72	7.3	0	0.13	0	1	0	110	18	1.2	0.8;
	4313	1	5.81	1.9	0	3.45	0	1	0	110	12	1.2	0.8;
	4314	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4315	1	0	0	0	3.9	0	1	0	220	5	1.2	0.8;
	4316	1	101.2	45.2	0	18.57	0	1	0	220	13	1.2	0.8;
	4317	1	31.84	5.5	0	0.25	0	1	0	110	18	1.2	0.8;
	4318	1	193.9	221.1	0	194.93	0	1	0	380	13	1.2	0.8;
	4319	1	17.02	6.2	0	0.87	0	1	0	110	19	1.2	0.8;
	4320	1	48.8	6.9	0	14.55	0	1	0	154	1	1.2	0.8;
	4321	1	139.6	68.4	0	0	0	1	0	150	8	1.2	0.8;
	4322	1	87.73	23.17	0	2.68	0	1	0	220	13	1.2	0.8;
	4323	1	435.2	1.3	0	3.25	0	1	0	220	4	1.2	0.8;
	4324	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4325	1	339.7	106.8	0	4.89	0	1	0	220	13	1.2	0.8;
	4326	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4327	1	0	0	0	0.77	0	1	0	150	9	1.2	0.8;
	4328	1	0	0	0	2.03	0	1	0	380	3	1.2	0.8;
	4329	1	87.6	27.4	0	0.99	0	1	0	110	19	1.2	0.8;
	4330	1	108.8	33.2	0	45.63	0	1	0	380	10	1.2	0.8;
	4331	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4332	1	0	0	0	22.7	0	1	0	380	4	1.2	0.8;
	4333	1	146.9	2	0	4.92	0	1	0	150	1	1.2	0.8;
	4334	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4335	1	80.8	11.6	0	6.96	0	1	0	154	1	1.2	0.8;
	4336	1	33.34	11	0	1.16	0	1	0	110	21	1.2	0.8;
	4337	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	4338	1	0	0	0	54.44	0	1	0	380	3	1.2	0.8;
	4339	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4340	1	2.2	1.1	0	0.67	0	1	0	220	5	1.2	0.8;
	4341	1	12.81	3.9	0	0.66	0	1	0	110	15	1.2	0.8;
	4342	1	-2.35	-2.06	0	18.45	0	1	0	220	3	1.2	0.8;
	4343	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4344	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4345	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4346	1	30.23	10	0	0.31	0	1	0	110	21	1.2	0.8;
	4347	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4348	1	0	0	0	90.19	0	1	0	380	20	1.2	0.8;
	4349	1	0	0	0	-0.05	0	1	0	220	5	1.2	0.8;
	4350	1	0	0	0	1.37	0	1	0	220	5	1.2	0.8;
	4351	1	0	0	0	0.64	0	1	0	220	6	1.2	0.8;
	4352	1	74.38	8.8	0	6.1	0	1	0	220	5	1.2	0.8;
	4353	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4354	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4355	1	0	0	0	27.69	0	1	0	380	8	1.2	0.8;
	4356	1	0	0	0	1.57	0	1	0	220	6	1.2	0.8;
	4357	1	0	0	0	40.47	0	1	0	380	11	1.2	0.8;
	4358	1	0	0	0	0.9	0	1	0	110	21	1.2	0.8;
	4359	1	0	0	0	1.54	0	1	0	220	4	1.2	0.8;
	4360	1	0	0	0	1.92	0	1	0	380	5	1.2	0.8;
	4361	1	28.73	9.9	0	7.09	0	1	0	110	18	1.2	0.8;
	4362	1	78.59	25.6	0	1	0	1	0	110	18	1.2	0.8;
	4363	1	6.61	2.4	0	0.61	0	1	0	110	18	1.2	0.8;
	4364	1	0	0	0	2.37	0	1	0	154	1	1.2	0.8;
	4365	1	41.15	5.7	0	4.11	0	1	0	110	18	1.2	0.8;
	4366	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4367	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4368	1	0	0	0	1.44	0	1	0	380	6	1.2	0.8;
	4369	1	116.93	33.6	0	3.35	0	1	0	220	5	1.2	0.8;
	4370	1	221	146.8	0	8.35	0	1	0	220	5	1.2	0.8;
	4371	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4372	1	0	0	0	0.13	0	1	0	220	3	1.2	0.8;
	4373	1	96.41	4.7	0	10.01	0	1	0	220	13	1.2	0.8;
	4374	1	0	0	0	0.86	0	1	0	150	9	1.2	0.8;
	4375	1	0	0	0	0.91	0	1	0	220	7	1.2	0.8;
	4376	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4377	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4378	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4379	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4380	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4381	1	118.4	137	0	0	0	1	0	150	2	1.2	0.8;
	4382	1	0	0	0	50	0	1	0	380	7	1.2	0.8;
	4383	1	26.93	8	0	0.27	0	1	0	110	18	1.2	0.8;
	4384	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4385	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4386	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4387	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4388	1	2.2	0.8	0	1.31	0	1	0	110	18	1.2	0.8;
	4389	1	118.4	16.9	0	2.57	0	1	0	154	1	1.2	0.8;
	4390	1	0	0	0	4.21	0	1	0	220	1	1.2	0.8;
	4391	1	0	0	0	3.84	0	1	0	150	8	1.2	0.8;
	4392	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4393	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4394	1	25.93	8	0	1.24	0	1	0	110	21	1.2	0.8;
	4395	1	0	0	0	0.5	0	1	0	150	9	1.2	0.8;
	4396	1	-0.54	-0.77	0	1.27	0	1	0	220	18	1.2	0.8;
	4397	1	0	0	0	0	0	1	0	220	5	1.2	0.8;
	4398	1	0	0	0	8.21	0	1	0	380	3	1.2	0.8;
	4399	1	0	0	0	70.91	0	1	0	380	7	1.2	0.8;
	4400	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4401	1	181.9	-68.8	0	23.27	0	1	0	220	10	1.2	0.8;
	4402	1	1.4	0.2	0	5	0	1	0	154	1	1.2	0.8;
	4403	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4404	1	22.5	9.5	0	29.37	0	1	0	380	9	1.2	0.8;
	4405	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4406	1	0	0	0	1.11	0	1	0	380	5	1.2	0.8;
	4407	1	84.09	52.09	0	0	0	1	0	150	9	1.2	0.8;
	4408	1	0	0	0	0.82	0	1	0	154	1	1.2	0.8;
	4409	1	-14.85	-4.99	0	0.6	0	1	0	110	18	1.2	0.8;
	4410	1	0	0	0	1.62	0	1	0	154	1	1.2	0.8;
	4411	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4412	1	493.4	53.5	0	58.09	0	1	0	380	4	1.2	0.8;
	4413	1	8.71	1.6	0	1.23	0	1	0	110	19	1.2	0.8;
	4414	1	38.64	6	0	3.26	0	1	0	220	4	1.2	0.8;
	4415	1	71.28	6.9	0	1.93	0	1	0	220	4	1.2	0.8;
	4416	1	-15.25	-6.42	0	43.96	0	1	0	380	5	1.2	0.8;
	4417	1	0	0	0	61.58	0	1	0	400	1	1.2	0.8;
	4418	1	55.86	8.8	0	4.2	0	1	0	220	4	1.2	0.8;
	4419	1	119.7	3.7	0	0.88	0	1	0	220	4	1.2	0.8;
	4420	1	272.3	58.5	0	23.57	0	1	0	380	4	1.2	0.8;
	4421	1	566.1	54.2	0	44.56	0	1	0	380	6	1.2	0.8;
	4422	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4423	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	4424	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4425	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4426	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4427	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4428	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4429	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4430	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4431	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4432	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4433	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4434	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4435	1	89.6	22.7	0	4.06	0	1	0	220	5	1.2	0.8;
	4436	1	0	0	0	4.27	0	1	0	220	5	1.2	0.8;
	4437	1	0	0	0	2.83	0	1	0	220	5	1.2	0.8;
	4438	1	92.9	27.7	0	5.22	0	1	0	220	5	1.2	0.8;
	4439	1	0	0	0	39.58	0	1	0	380	5	1.2	0.8;
	4440	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4441	1	100.7	-23.3	0	2.97	0	1	0	220	7	1.2	0.8;
	4442	1	0	0	0	0.51	0	1	0	150	9	1.2	0.8;
	4443	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	4444	1	4	1.3	0	0.62	0	1	0	110	12	1.2	0.8;
	4445	1	30.33	10.5	0	0.33	0	1	0	220	5	1.2	0.8;
	4446	1	164	42.3	0	8.07	0	1	0	220	4	1.2	0.8;
	4447	1	14.02	7.6	0	0.33	0	1	0	110	18	1.2	0.8;
	4448	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	4449	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4450	1	0	0	0	1.07	0	1	0	220	6	1.2	0.8;
	4451	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4452	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4453	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4454	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4455	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4456	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4457	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4458	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4459	1	0	0	0	0.24	0	1	0	150	9	1.2	0.8;
	4460	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4461	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4462	1	567.97	130.73	0	1.09	0	1	0	220	5	1.2	0.8;
	4463	1	300.83	65.8	0	3.53	0	1	0	220	13	1.2	0.8;
	4464	1	64.67	24.5	0	1.46	0	1	0	220	5	1.2	0.8;
	4465	1	0	0	0	0.93	0	1	0	150	9	1.2	0.8;
	4466	1	49.15	12.8	0	25.48	0	1	0	220	4	1.2	0.8;
	4467	1	0	0	0	3.64	0	1	0	220	1	1.2	0.8;
	4468	1	0	0	0	5.51	0	1	0	220	7	1.2	0.8;
	4469	1	159.9	53.2	0	7.99	0	1	0	220	5	1.2	0.8;
	4470	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4471	1	15.22	4.2	0	1.35	0	1	0	110	1	1.2	0.8;
	4472	1	0	0	0	-0.04	0	1	0	220	3	1.2	0.8;
	4473	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4474	1	0	0	0	1.23	0	1	0	154	1	1.2	0.8;
	4475	1	28.63	12.1	0	0.77	0	1	0	110	22	1.2	0.8;
	4476	1	11.21	3.7	0	0.49	0	1	0	110	12	1.2	0.8;
	4477	1	4.1	1.5	0	0.52	0	1	0	110	19	1.2	0.8;
	4478	1	69.78	15.3	0	1.34	0	1	0	220	4	1.2	0.8;
	4479	1	30.73	6.3	0	1.13	0	1	0	220	5	1.2	0.8;
	4480	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	4481	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4482	1	128.11	64.9	0	19.1	0	1	0	380	2	1.2	0.8;
	4483	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	4484	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4485	1	0	0	0	6.1	0	1	0	220	12	1.2	0.8;
	4486	1	380.9	85.1	0	57.45	0	1	0	380	6	1.2	0.8;
	4487	1	0	0	0	4	0	1	0	150	9	1.2	0.8;
	4488	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4489	1	65.07	40.3	0	5.43	0	1	0	150	9	1.2	0.8;
	4490	1	125.2	105.4	0	76.73	0	1	0	380	3	1.2	0.8;
	4491	1	0	0	0	11.38	0	1	0	220	21	1.2	0.8;
	4492	1	2.3	0.8	0	0.8	0	1	0	110	12	1.2	0.8;
	4493	1	30.63	11.6	0	52.28	0	1	0	380	4	1.2	0.8;
	4494	1	0	0	0	2.65	0	1	0	220	1	1.2	0.8;
	4495	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4496	1	0	0	0	0.39	0	1	0	150	9	1.2	0.8;
	4497	1	0	0	0	8.33	0	1	0	220	4	1.2	0.8;
	4498	1	-0.19	-73.31	0	2.36	0	1	0	380	3	1.2	0.8;
	4499	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	4500	1	7	1	0	4.69	0	1	0	154	1	1.2	0.8;
	4501	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4502	1	0	0	0	0	0	1	0	220	5	1.2	0.8;
	4503	1	36.4	356.1	0	38.48	0	1	0	380	4	1.2	0.8;
	4504	1	0	0	0	0.62	0	1	0	220	5	1.2	0.8;
	4505	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4506	1	57.86	70.5	0	217.98	0	1	0	380	3	1.2	0.8;
	4507	1	0	0	0	4.36	0	1	0	220	3	1.2	0.8;
	4508	1	99.9	20.1	0	17.41	0	1	0	150	8	1.2	0.8;
	4509	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4510	1	0	0	0	15.3	0	1	0	220	18	1.2	0.8;
	4511	1	242.16	73.64	0	12.79	0	1	0	220	5	1.2	0.8;
	4512	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4513	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4514	1	0	0	0	0.33	0	1	0	110	18	1.2	0.8;
	4515	1	115.5	71.5	0	150.47	0	1	0	380	6	1.2	0.8;
	4516	1	0	0	0	3.13	0	1	0	220	7	1.2	0.8;
	4517	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	4518	1	0	0	0	3.25	0	1	0	220	4	1.2	0.8;
	4519	1	104.78	20.92	0	6.17	0	1	0	220	5	1.2	0.8;
	4520	1	0.7	270.7	0	197.98	0	1	0	380	3	1.2	0.8;
	4521	1	58.97	11.1	0	1.05	0	1	0	220	5	1.2	0.8;
	4522	1	0	0	0	2.48	0	1	0	220	4	1.2	0.8;
	4523	1	0	0	0	2.29	0	1	0	380	20	1.2	0.8;
	4524	1	3.5	1.4	0	0.83	0	1	0	110	18	1.2	0.8;
	4525	1	285.7	31.9	0	29.24	0	1	0	220	7	1.2	0.8;
	4526	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	4527	1	-14.9	-4.6	0	0.14	0	1	0	110	18	1.2	0.8;
	4528	1	56.06	17.1	0	9.96	0	1	0	220	5	1.2	0.8;
	4529	1	278.3	174.6	0	5.37	0	1	0	220	5	1.2	0.8;
	4530	1	0	0	0	16.06	0	1	0	380	4	1.2	0.8;
	4531	1	56.86	35.2	0	2.29	0	1	0	150	9	1.2	0.8;
	4532	1	7.61	2.5	0	1.2	0	1	0	110	21	1.2	0.8;
	4533	1	0	0	0	0.03	0	1	0	220	5	1.2	0.8;
	4534	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	4535	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	4536	1	20.72	6.3	0	0.37	0	1	0	110	19	1.2	0.8;
	4537	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	4538	1	91.7	13	0	2.25	0	1	0	154	1	1.2	0.8;
	4539	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4540	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4541	1	0	0	0	1.83	0	1	0	150	9	1.2	0.8;
	4542	1	19.82	7.2	0	0.36	0	1	0	110	19	1.2	0.8;
	4543	1	0	0	0	24.91	0	1	0	380	5	1.2	0.8;
	4544	1	49.86	14.1	0	11.33	0	1	0	220	4	1.2	0.8;
	4545	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4546	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4547	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4548	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4549	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4550	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4551	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4552	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4553	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4554	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4555	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	4556	1	80.09	-1.8	0	4.09	0	1	0	380	3	1.2	0.8;
	4557	1	40.34	7.8	0	4	0	1	0	220	4	1.2	0.8;
	4558	1	8.31	3	0	0.87	0	1	0	110	19	1.2	0.8;
	4559	1	0	0	0	3.42	0	1	0	220	11	1.2	0.8;
	4560	1	68.68	19.1	0	0.1	0	1	0	110	18	1.2	0.8;
	4561	1	0	0	0	0.21	0	1	0	150	9	1.2	0.8;
	4562	1	19.02	11.5	0	0	0	1	0	150	9	1.2	0.8;
	4563	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4564	1	149	99.8	0	9.27	0	1	0	220	5	1.2	0.8;
	4565	1	123.8	17.6	0	4.03	0	1	0	154	1	1.2	0.8;
	4566	1	0	0	0	2.4	0	1	0	220	4	1.2	0.8;
	4567	1	205	24.6	0	18.67	0	1	0	150	1	1.2	0.8;
	4568	1	0	0	0	19.25	0	1	0	380	9	1.2	0.8;
	4569	1	136.7	19.3	0	37.5	0	1	0	380	6	1.2	0.8;
	4570	1	10.61	51.2	0	8.23	0	1	0	380	3	1.2	0.8;
	4571	1	59.98	15.54	0	0.49	0	1	0	110	18	1.2	0.8;
	4572	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4573	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4574	1	8.31	2.5	0	0.8	0	1	0	110	21	1.2	0.8;
	4575	1	0	-8.2	0	9.5	0	1	0	220	4	1.2	0.8;
	4576	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4577	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4578	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4579	1	-16.5	3.6	0	1.54	0	1	0	150	9	1.2	0.8;
	4580	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4581	1	184.91	32.8	0	8.35	0	1	0	220	5	1.2	0.8;
	4582	1	11.11	3.6	0	3.36	0	1	0	110	12	1.2	0.8;
	4583	1	0	0	0	0.49	0	1	0	154	1	1.2	0.8;
	4584	1	0	0	0	75	0	1	0	150	8	1.2	0.8;
	4585	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4586	1	39.64	9.8	0	1.08	0	1	0	110	22	1.2	0.8;
	4587	1	13.84	1.85	0	0.2	0	1	0	110	19	1.2	0.8;
	4588	1	0	0	0	1.98	0	1	0	150	9	1.2	0.8;
	4589	1	0	0	0	21.48	0	1	0	220	19	1.2	0.8;
	4590	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4591	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4592	1	0	0	0	1.58	0	1	0	150	9	1.2	0.8;
	4593	1	132.9	40.5	0	6.92	0	1	0	220	3	1.2	0.8;
	4594	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4595	1	39.34	11.2	0	0.85	0	1	0	150	8	1.2	0.8;
	4596	1	180.2	46.4	0	9.7	0	1	0	220	4	1.2	0.8;
	4597	1	23.63	7.8	0	0.62	0	1	0	110	12	1.2	0.8;
	4598	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4599	1	0	0	0	62.76	0	1	0	380	6	1.2	0.8;
	4600	1	0	0	0	0.54	0	1	0	150	9	1.2	0.8;
	4601	1	31.94	12.6	0	10.67	0	1	0	150	8	1.2	0.8;
	4602	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4603	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4604	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4605	1	0	0	0	0.73	0	1	0	220	5	1.2	0.8;
	4606	1	9.51	2.8	0	0.5	0	1	0	110	18	1.2	0.8;
	4607	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4608	1	14.12	7.7	0	1.42	0	1	0	220	5	1.2	0.8;
	4609	1	-20.92	2.5	0	16.42	0	1	0	220	10	1.2	0.8;
	4610	1	107	34.7	0	1.54	0	1	0	220	5	1.2	0.8;
	4611	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	4612	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4613	1	75.58	30.3	0	34.66	0	1	0	220	6	1.2	0.8;
	4614	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4615	1	0	0	0	46.65	0	1	0	220	3	1.2	0.8;
	4616	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4617	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4618	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4619	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4620	1	14.01	6.5	0	0.09	0	1	0	220	5	1.2	0.8;
	4621	1	127.8	15.2	0	9.34	0	1	0	220	5	1.2	0.8;
	4622	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4623	1	0	0	0	207.85	0	1	0	380	4	1.2	0.8;
	4624	1	0	0	0	54.23	0	1	0	400	1	1.2	0.8;
	4625	1	104.5	31.8	0	0.71	0	1	0	220	6	1.2	0.8;
	4626	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4627	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4628	1	398	11.5	0	7.75	0	1	0	380	6	1.2	0.8;
	4629	1	15.92	12	0	6.79	0	1	0	220	16	1.2	0.8;
	4630	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4631	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4632	1	86.2	19.9	0	5.43	0	1	0	220	5	1.2	0.8;
	4633	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4634	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4635	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	4636	1	0	0	0	-0.25	0	1	0	220	5	1.2	0.8;
	4637	1	0	0	0	0.14	0	1	0	220	5	1.2	0.8;
	4638	1	0	0	0	110.77	0	1	0	380	5	1.2	0.8;
	4639	1	0	0	0	15.04	0	1	0	220	3	1.2	0.8;
	4640	1	146.7	20.7	0	62.64	0	1	0	150	8	1.2	0.8;
	4641	1	98.01	16.6	0	0	0	1	0	110	18	1.2	0.8;
	4642	1	0	0	0	104.11	0	1	0	380	22	1.2	0.8;
	4643	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4644	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4645	1	2.3	0.8	0	0.42	0	1	0	110	12	1.2	0.8;
	4646	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4647	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4648	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4649	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4650	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4651	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4652	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4653	1	0	0	0	47.99	0	1	0	380	8	1.2	0.8;
	4654	1	0	0	0	5.21	0	1	0	220	10	1.2	0.8;
	4655	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4656	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4657	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4658	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4659	1	0	0	0	1.43	0	1	0	150	9	1.2	0.8;
	4660	1	63.07	25.8	0	18.63	0	1	0	150	8	1.2	0.8;
	4661	1	73.58	30.1	0	6.02	0	1	0	150	8	1.2	0.8;
	4662	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4663	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4664	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4665	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4666	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4667	1	165.2	64.5	0	7.16	0	1	0	220	5	1.2	0.8;
	4668	2	0	0	0	0	0	1	0	9	1	1.2	0.8;
	4669	1	341.2	46.6	0	12.68	0	1	0	220	13	1.2	0.8;
	4670	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4671	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	4672	1	76.38	24.8	0	3.24	0	1	0	220	5	1.2	0.8;
	4673	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4674	1	9.01	1.1	0	1.26	0	1	0	110	12	1.2	0.8;
	4675	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4676	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4677	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4678	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4679	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4680	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4681	1	0	0	0	0.6	0	1	0	150	9	1.2	0.8;
	4682	1	0	0	0	0.35	0	1	0	220	5	1.2	0.8;
	4683	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4684	1	177.3	36.4	0	0.7	0	1	0	220	5	1.2	0.8;
	4685	1	81.2	89.3	0	15.55	0	1	0	380	3	1.2	0.8;
	4686	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4687	1	0	0	0	-0.19	0	1	0	380	6	1.2	0.8;
	4688	1	0	0	0	3.58	0	1	0	220	6	1.2	0.8;
	4689	1	0	0	0	2.45	0	1	0	380	6	1.2	0.8;
	4690	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4691	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4692	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	4693	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4694	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4695	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4696	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4697	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4698	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4699	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4700	1	251.3	42.6	0	5.47	0	1	0	220	5	1.2	0.8;
	4701	1	133.9	32.4	0	0	0	1	0	110	21	1.2	0.8;
	4702	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4703	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4704	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	4705	1	374.1	61.4	0	7.34	0	1	0	220	4	1.2	0.8;
	4706	1	-38.84	-17	0	3.11	0	1	0	220	6	1.2	0.8;
	4707	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4708	1	-6.58	-1.67	0	1.14	0	1	0	110	18	1.2	0.8;
	4709	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4710	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4711	1	0	0	0	7.69	0	1	0	220	12	1.2	0.8;
	4712	1	16.42	5.9	0	0.17	0	1	0	110	19	1.2	0.8;
	4713	1	0	0	0	6.19	0	1	0	220	6	1.2	0.8;
	4714	1	-5.06	-1.84	0	187.31	0	1	0	380	5	1.2	0.8;
	4715	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4716	1	132	27	0	4.66	0	1	0	220	5	1.2	0.8;
	4717	1	89	-1.8	0	6.15	0	1	0	220	3	1.2	0.8;
	4718	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4719	1	0	0	0	1.18	0	1	0	380	5	1.2	0.8;
	4720	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4721	1	0	0	0	3.03	0	1	0	380	3	1.2	0.8;
	4722	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4723	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4724	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4725	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4726	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4727	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4728	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4729	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4730	1	20.9	-171.5	0	0.21	0	1	0	220	5	1.2	0.8;
	4731	1	113	56.5	0	4.12	0	1	0	150	9	1.2	0.8;
	4732	1	84.19	17.3	0	6.2	0	1	0	220	5	1.2	0.8;
	4733	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4734	1	0	0	0	17.65	0	1	0	380	3	1.2	0.8;
	4735	1	81.79	51.1	0	3.06	0	1	0	220	3	1.2	0.8;
	4736	1	142.4	87.8	0	9.22	0	1	0	220	13	1.2	0.8;
	4737	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4738	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4739	1	0	0	0	2.19	0	1	0	154	1	1.2	0.8;
	4740	1	0	0	0	45.7	0	1	0	380	3	1.2	0.8;
	4741	1	0	0	0	1.44	0	1	0	220	5	1.2	0.8;
	4742	1	0	0	0	1.87	0	1	0	380	10	1.2	0.8;
	4743	1	0	0	0	3.71	0	1	0	220	8	1.2	0.8;
	4744	1	-11.71	3.8	0	0.13	0	1	0	150	9	1.2	0.8;
	4745	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4746	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	4747	1	0	0	0	53.64	0	1	0	380	15	1.2	0.8;
	4748	1	83.6	11.9	0	5.03	0	1	0	154	1	1.2	0.8;
	4749	1	87	29.6	0	4.95	0	1	0	220	3	1.2	0.8;
	4750	1	0	0	0	10.97	0	1	0	380	1	1.2	0.8;
	4751	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4752	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	4753	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4754	1	9.21	3.5	0	0.66	0	1	0	110	19	1.2	0.8;
	4755	1	0	0	0	23.92	0	1	0	380	1	1.2	0.8;
	4756	1	0	0	0	1.14	0	1	0	380	3	1.2	0.8;
	4757	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4758	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4759	1	0	0	0	4.62	0	1	0	220	10	1.2	0.8;
	4760	1	0	0	0	0.23	0	1	0	150	9	1.2	0.8;
	4761	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4762	1	0	0	0	21.82	0	1	0	380	3	1.2	0.8;
	4763	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4764	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4765	1	176.7	25.6	0	2.01	0	1	0	220	6	1.2	0.8;
	4766	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4767	1	0	0	0	5.12	0	1	0	380	3	1.2	0.8;
	4768	1	0	0	0	2.13	0	1	0	154	1	1.2	0.8;
	4769	1	0	0	0	4.48	0	1	0	380	18	1.2	0.8;
	4770	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4771	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4772	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4773	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4774	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4775	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4776	1	165.55	72.35	0	8.82	0	1	0	220	5	1.2	0.8;
	4777	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	4778	1	0	0	0	38.75	0	1	0	380	11	1.2	0.8;
	4779	1	0	0	0	17.75	0	1	0	380	4	1.2	0.8;
	4780	1	0	0	0	0.13	0	1	0	220	5	1.2	0.8;
	4781	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4782	1	0	0	0	40.78	0	1	0	380	7	1.2	0.8;
	4783	1	66.67	33.3	0	3.91	0	1	0	220	7	1.2	0.8;
	4784	1	0	0	0	0	0	1	0	150	2	1.2	0.8;
	4785	1	0	0	0	2.08	0	1	0	150	8	1.2	0.8;
	4786	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4787	1	10.61	3.8	0	0.66	0	1	0	110	19	1.2	0.8;
	4788	1	1.8	0.7	0	0.85	0	1	0	110	19	1.2	0.8;
	4789	1	0	0	0	9.66	0	1	0	220	4	1.2	0.8;
	4790	1	180.7	71.8	0	2.46	0	1	0	220	5	1.2	0.8;
	4791	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4792	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4793	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4794	1	0	0	0	-0.09	0	1	0	380	6	1.2	0.8;
	4795	1	0	0	0	11.65	0	1	0	380	6	1.2	0.8;
	4796	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	4797	1	178.62	14.44	0	136.23	0	1	0	380	14	1.2	0.8;
	4798	1	0	0	0	16.34	0	1	0	380	3	1.2	0.8;
	4799	1	27.8	4	0	9.38	0	1	0	154	1	1.2	0.8;
	4800	1	-0.57	-0.91	0	0.09	0	1	0	220	21	1.2	0.8;
	4801	1	11.01	6	0	0.04	0	1	0	150	9	1.2	0.8;
	4802	1	0	0	0	102.29	0	1	0	380	14	1.2	0.8;
	4803	1	0.6	28.7	0	22.85	0	1	0	220	4	1.2	0.8;
	4804	1	0	0	0	84.85	0	1	0	400	1	1.2	0.8;
	4805	1	33.14	11.6	0	4.51	0	1	0	220	5	1.2	0.8;
	4806	1	5.51	2	0	0.39	0	1	0	110	19	1.2	0.8;
	4807	1	0	0	0	30.55	0	1	0	150	9	1.2	0.8;
	4808	1	0	0	0	1.08	0	1	0	150	9	1.2	0.8;
	4809	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4810	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4811	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4812	1	0	0	0	0.8	0	1	0	150	9	1.2	0.8;
	4813	1	22.12	13.7	0	1.72	0	1	0	150	9	1.2	0.8;
	4814	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4815	1	332.9	99.6	0	0.53	0	1	0	150	8	1.2	0.8;
	4816	1	33.24	11.1	0	0.27	0	1	0	110	21	1.2	0.8;
	4817	1	72.08	29.5	0	1.06	0	1	0	150	8	1.2	0.8;
	4818	1	34.9	5	0	11.17	0	1	0	154	1	1.2	0.8;
	4819	1	0	0	0	3.25	0	1	0	220	3	1.2	0.8;
	4820	1	0	0	0	10.72	0	1	0	400	1	1.2	0.8;
	4821	1	13.9	1.9	0	3.4	0	1	0	154	1	1.2	0.8;
	4822	1	0	0	0	-0.33	0	1	0	220	5	1.2	0.8;
	4823	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	4824	1	0	0	0	1.84	0	1	0	150	9	1.2	0.8;
	4825	1	0	0	0	7.75	0	1	0	380	1	1.2	0.8;
	4826	1	149.3	-2	0	20.77	0	1	0	380	2	1.2	0.8;
	4827	1	0	0	0	0.52	0	1	0	110	18	1.2	0.8;
	4828	1	0	0	0	5.18	0	1	0	220	3	1.2	0.8;
	4829	1	-10.11	3.3	0	0.53	0	1	0	150	9	1.2	0.8;
	4830	1	0	0	0	34.49	0	1	0	380	1	1.2	0.8;
	4831	1	5.61	2.2	0	45.45	0	1	0	380	7	1.2	0.8;
	4832	1	-0.2	-1.64	0	0	0	1	0	150	8	1.2	0.8;
	4833	1	31.23	11.3	0	0.33	0	1	0	110	19	1.2	0.8;
	4834	1	0	0	0	0.05	0	1	0	150	9	1.2	0.8;
	4835	1	59.7	26.3	0	37.68	0	1	0	380	9	1.2	0.8;
	4836	1	50.56	16.6	0	2.02	0	1	0	110	12	1.2	0.8;
	4837	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4838	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4839	1	120.4	39.5	0	47.2	0	1	0	380	3	1.2	0.8;
	4840	1	0	0	0	0.83	0	1	0	150	9	1.2	0.8;
	4841	1	0	0	0	2.22	0	1	0	220	3	1.2	0.8;
	4842	1	78.19	27	0	4.62	0	1	0	150	1	1.2	0.8;
	4843	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4844	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4845	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4846	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4847	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4848	1	70.48	16.4	0	4.65	0	1	0	220	5	1.2	0.8;
	4849	1	0	0	0	0.91	0	1	0	220	5	1.2	0.8;
	4850	1	219.22	70.1	0	32.79	0	1	0	220	13	1.2	0.8;
	4851	1	0	0	0	2.27	0	1	0	220	5	1.2	0.8;
	4852	1	14.72	4.6	0	0.33	0	1	0	110	18	1.2	0.8;
	4853	1	2.3	0.8	0	0.6	0	1	0	110	19	1.2	0.8;
	4854	1	13.62	8.4	0	2.67	0	1	0	150	9	1.2	0.8;
	4855	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4856	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4857	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4858	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4859	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4860	1	-10.59	-5.25	0	3.59	0	1	0	220	3	1.2	0.8;
	4861	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4862	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4863	1	34.04	11	0	0.96	0	1	0	110	22	1.2	0.8;
	4864	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	4865	1	120.5	37.5	0	3.41	0	1	0	220	4	1.2	0.8;
	4866	1	67.4	9.6	0	4.68	0	1	0	154	1	1.2	0.8;
	4867	1	48.8	6.9	0	4.64	0	1	0	154	1	1.2	0.8;
	4868	1	236.2	116.4	0	16.22	0	1	0	220	6	1.2	0.8;
	4869	1	36.84	14.1	0	44.26	0	1	0	380	4	1.2	0.8;
	4870	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4871	1	0	0	0	0.76	0	1	0	220	3	1.2	0.8;
	4872	1	379.5	113.3	0	22.15	0	1	0	220	14	1.2	0.8;
	4873	1	46.85	16.6	0	2.08	0	1	0	150	10	1.2	0.8;
	4874	1	2	0.6	0	0.53	0	1	0	110	21	1.2	0.8;
	4875	1	18.02	6	0	0.98	0	1	0	110	21	1.2	0.8;
	4876	1	38.54	49.6	0	0.92	0	1	0	220	4	1.2	0.8;
	4877	1	379.9	73	0	59.58	0	1	0	380	6	1.2	0.8;
	4878	1	83.29	24.1	0	1.23	0	1	0	220	5	1.2	0.8;
	4879	1	0	0	0	0	0	1	0	110	18	1.2	0.8;
	4880	1	0	0	0	346.72	0	1	0	380	5	1.2	0.8;
	4881	1	38.04	20	0	0.03	0	1	0	220	6	1.2	0.8;
	4882	1	0	0	0	0.68	0	1	0	380	6	1.2	0.8;
	4883	1	0	0	0	0.67	0	1	0	380	3	1.2	0.8;
	4884	1	1.3	0.4	0	0.24	0	1	0	110	18	1.2	0.8;
	4885	1	20.32	8.9	0	1.29	0	1	0	110	18	1.2	0.8;
	4886	1	0	0	0	5.22	0	1	0	380	8	1.2	0.8;
	4887	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4888	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4889	1	0	0	0	1.02	0	1	0	220	5	1.2	0.8;
	4890	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4891	1	0	0	0	5.14	0	1	0	220	1	1.2	0.8;
	4892	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4893	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4894	1	0	0	0	56.23	0	1	0	380	18	1.2	0.8;
	4895	1	36.54	27.4	0	0.16	0	1	0	220	3	1.2	0.8;
	4896	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4897	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4898	1	0	0	0	0.82	0	1	0	110	18	1.2	0.8;
	4899	1	0	0	0	6.1	0	1	0	380	6	1.2	0.8;
	4900	1	0	0	0	7.68	0	1	0	380	3	1.2	0.8;
	4901	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4902	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4903	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4904	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4905	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	4906	1	155.8	38.4	0	3.77	0	1	0	150	8	1.2	0.8;
	4907	1	0	0	0	-0.01	0	1	0	220	5	1.2	0.8;
	4908	1	0	0	0	0.08	0	1	0	220	18	1.2	0.8;
	4909	1	3.8	1.3	0	0.99	0	1	0	110	18	1.2	0.8;
	4910	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	4911	1	143.79	106.96	0	99.84	0	1	0	380	13	1.2	0.8;
	4912	1	0	0	0	0.19	0	1	0	150	9	1.2	0.8;
	4913	1	3.4	1.4	0	0.62	0	1	0	110	18	1.2	0.8;
	4914	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	4915	1	0	0	0	4.84	0	1	0	220	22	1.2	0.8;
	4916	1	0	0	0	1.58	0	1	0	220	5	1.2	0.8;
	4917	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	4918	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	4919	1	0.5	0.5	0	0.74	0	1	0	110	18	1.2	0.8;
	4920	1	156.2	24.5	0	2.22	0	1	0	150	8	1.2	0.8;
	4921	1	322.1	131.9	0	9.81	0	1	0	220	14	1.2	0.8;
	4922	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4923	1	15.22	2.5	0	0.63	0	1	0	110	18	1.2	0.8;
	4924	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4925	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4926	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4927	1	77.49	21.4	0	0.05	0	1	0	220	5	1.2	0.8;
	4928	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4929	1	0	0	0	13.02	0	1	0	220	4	1.2	0.8;
	4930	1	13.9	1.9	0	5.68	0	1	0	154	1	1.2	0.8;
	4931	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4932	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	4933	1	50.76	17.5	0	8.97	0	1	0	220	6	1.2	0.8;
	4934	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4935	1	50.06	19.7	0	0.84	0	1	0	110	23	1.2	0.8;
	4936	1	8.31	3	0	0.69	0	1	0	110	19	1.2	0.8;
	4937	1	115	-4.5	0	15.05	0	1	0	220	4	1.2	0.8;
	4938	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4939	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	4940	1	47.15	15.2	0	0.17	0	1	0	110	12	1.2	0.8;
	4941	1	0	0	0	5.7	0	1	0	380	3	1.2	0.8;
	4942	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4943	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4944	1	0	0	0	30.28	0	1	0	380	3	1.2	0.8;
	4945	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4946	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	4947	1	4.61	1.7	0	0.19	0	1	0	110	19	1.2	0.8;
	4948	1	0	0	0	19.57	0	1	0	220	4	1.2	0.8;
	4949	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4950	1	-0.2	-1.64	0	0	0	1	0	150	8	1.2	0.8;
	4951	1	0	0	0	0.48	0	1	0	220	14	1.2	0.8;
	4952	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	4953	1	91.8	18.6	0	1.87	0	1	0	220	5	1.2	0.8;
	4954	1	88.8	-3.2	0	13.63	0	1	0	220	5	1.2	0.8;
	4955	1	93.7	29.9	0	2.1	0	1	0	110	8	1.2	0.8;
	4956	1	0	0	0	4.79	0	1	0	220	3	1.2	0.8;
	4957	1	0	0	0	0.67	0	1	0	150	9	1.2	0.8;
	4958	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4959	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4960	1	27.13	9	0	0.42	0	1	0	110	21	1.2	0.8;
	4961	1	0	0	0	0.54	0	1	0	150	9	1.2	0.8;
	4962	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4963	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4964	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4965	1	103.1	14.7	0	4.43	0	1	0	154	1	1.2	0.8;
	4966	1	0	0	0	17.31	0	1	0	220	5	1.2	0.8;
	4967	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4968	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4969	1	23.23	6.3	0	0.66	0	1	0	220	5	1.2	0.8;
	4970	1	115	16.4	0	3.94	0	1	0	154	1	1.2	0.8;
	4971	1	234.2	33.3	0	0.88	0	1	0	154	1	1.2	0.8;
	4972	1	140.93	18.71	0	12.73	0	1	0	220	13	1.2	0.8;
	4973	1	-0.76	-0.86	0	6.15	0	1	0	220	12	1.2	0.8;
	4974	1	0	0	0	13.94	0	1	0	220	5	1.2	0.8;
	4975	1	108.7	26.3	0	2.06	0	1	0	220	7	1.2	0.8;
	4976	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	4977	1	0	0	0	16.4	0	1	0	380	1	1.2	0.8;
	4978	1	52.06	17	0	0.24	0	1	0	110	21	1.2	0.8;
	4979	1	29.43	10.7	0	0.2	0	1	0	110	19	1.2	0.8;
	4980	1	0	0	0	0	0	1	0	220	5	1.2	0.8;
	4981	1	19.42	7	0	0.6	0	1	0	150	10	1.2	0.8;
	4982	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	4983	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	4984	1	78.09	27	0	0.83	0	1	0	110	22	1.2	0.8;
	4985	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	4986	1	14.72	5.3	0	0.58	0	1	0	110	19	1.2	0.8;
	4987	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	4988	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	4989	1	0	0	0	1.78	0	1	0	150	9	1.2	0.8;
	4990	1	0	0	0	0.24	0	1	0	150	9	1.2	0.8;
	4991	1	1.9	0.7	0	0.19	0	1	0	110	19	1.2	0.8;
	4992	1	6.71	2.4	0	0.2	0	1	0	110	19	1.2	0.8;
	4993	1	11.51	4.2	0	3.64	0	1	0	110	19	1.2	0.8;
	4994	1	24.23	6.4	0	3.9	0	1	0	220	5	1.2	0.8;
	4995	1	173.1	4.6	0	2.57	0	1	0	220	3	1.2	0.8;
	4996	1	11.5	1.7	0	3.11	0	1	0	154	1	1.2	0.8;
	4997	1	0	0	0	9.14	0	1	0	380	3	1.2	0.8;
	4998	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	4999	1	0	0	0	16.47	0	1	0	380	5	1.2	0.8;
	5000	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5001	1	146.9	26.6	0	11.95	0	1	0	220	4	1.2	0.8;
	5002	1	0	0	0	17.92	0	1	0	380	4	1.2	0.8;
	5003	1	90.2	5.8	0	18.69	0	1	0	380	3	1.2	0.8;
	5004	1	77.19	18.6	0	2.22	0	1	0	220	5	1.2	0.8;
	5005	1	0	0	0	6.22	0	1	0	220	3	1.2	0.8;
	5006	1	39.05	-11.82	0	1.12	0	1	0	220	7	1.2	0.8;
	5007	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5008	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5009	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5010	1	179.8	5.67	0	12.83	0	1	0	220	5	1.2	0.8;
	5011	1	314.5	83.9	0	10	0	1	0	220	5	1.2	0.8;
	5012	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5013	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5014	1	0	0	0	0.04	0	1	0	110	19	1.2	0.8;
	5015	1	140.1	10	0	8.27	0	1	0	220	13	1.2	0.8;
	5016	1	9.7	1.4	0	4.51	0	1	0	154	1	1.2	0.8;
	5017	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5018	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5019	1	0	0	0	80.21	0	1	0	380	19	1.2	0.8;
	5020	1	0	0	0	7.93	0	1	0	220	18	1.2	0.8;
	5021	1	54.96	12.2	0	7.05	0	1	0	220	4	1.2	0.8;
	5022	1	0	0	0	0.74	0	1	0	150	8	1.2	0.8;
	5023	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5024	1	5.11	1.3	0	0.67	0	1	0	110	18	1.2	0.8;
	5025	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5026	1	-7.63	-4.3	0	94.01	0	1	0	380	5	1.2	0.8;
	5027	1	271.43	74.55	0	78.4	0	1	0	380	14	1.2	0.8;
	5028	1	0	0	0	6.02	0	1	0	220	5	1.2	0.8;
	5029	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5030	1	0	0	0	2.24	0	1	0	150	8	1.2	0.8;
	5031	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5032	1	137.4	23.9	0	7.26	0	1	0	220	5	1.2	0.8;
	5033	1	20.82	9.5	0	1.16	0	1	0	110	18	1.2	0.8;
	5034	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5035	1	15.63	4.8	0	1.21	0	1	0	110	18	1.2	0.8;
	5036	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5037	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5038	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5039	1	0	0	0	33.22	0	1	0	380	13	1.2	0.8;
	5040	1	-18.8	-5.9	0	6.23	0	1	0	150	9	1.2	0.8;
	5041	1	25.63	51.6	0	2.79	0	1	0	220	4	1.2	0.8;
	5042	1	23.13	8.8	0	1.42	0	1	0	110	22	1.2	0.8;
	5043	1	4.2	0.6	0	4.02	0	1	0	154	1	1.2	0.8;
	5044	1	76.6	10.9	0	9.96	0	1	0	154	1	1.2	0.8;
	5045	1	0	0	0	1.38	0	1	0	150	9	1.2	0.8;
	5046	1	0	0	0	0.01	0	1	0	220	5	1.2	0.8;
	5047	1	119.1	60.5	0	2	0	1	0	150	9	1.2	0.8;
	5048	1	43.75	17.3	0	7.73	0	1	0	150	8	1.2	0.8;
	5049	1	209.5	95	0	24.39	0	1	0	150	8	1.2	0.8;
	5050	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5051	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5052	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5053	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5054	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5055	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5056	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5057	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5058	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5059	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5060	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5061	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	5062	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5063	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5064	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5065	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5066	1	7.71	2.2	0	0.81	0	1	0	110	22	1.2	0.8;
	5067	1	1.5	0.5	0	0.59	0	1	0	110	12	1.2	0.8;
	5068	1	3.8	1.3	0	0.65	0	1	0	110	18	1.2	0.8;
	5069	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5070	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5071	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5072	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5073	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5074	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5075	1	0	0	0	0.27	0	1	0	110	1	1.2	0.8;
	5076	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5077	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5078	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5079	1	123.1	51.8	0	1.68	0	1	0	110	21	1.2	0.8;
	5080	1	18.72	5.5	0	1.15	0	1	0	110	22	1.2	0.8;
	5081	1	18.02	-15.7	0	1.03	0	1	0	110	23	1.2	0.8;
	5082	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5083	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5084	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5085	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5086	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5087	1	23.93	8.7	0	0.52	0	1	0	110	19	1.2	0.8;
	5088	1	0	0	0	64.67	0	1	0	400	1	1.2	0.8;
	5089	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5090	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5091	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5092	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5093	1	22.12	7.9	0	0.7	0	1	0	110	19	1.2	0.8;
	5094	1	-3.4	-0.5	0	0.23	0	1	0	220	10	1.2	0.8;
	5095	1	124.9	104	0	4.31	0	1	0	220	3	1.2	0.8;
	5096	1	0	0	0	-0.03	0	1	0	220	6	1.2	0.8;
	5097	1	142.5	23.6	0	4.24	0	1	0	220	5	1.2	0.8;
	5098	1	22.02	13.7	0	0.44	0	1	0	150	9	1.2	0.8;
	5099	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5100	1	3.9	-35.8	0	4.71	0	1	0	220	10	1.2	0.8;
	5101	1	0	0	0	37.1	0	1	0	380	8	1.2	0.8;
	5102	1	4.61	1.4	0	0.83	0	1	0	110	18	1.2	0.8;
	5103	1	16.32	7.6	0	3.15	0	1	0	220	4	1.2	0.8;
	5104	1	36.34	22.5	0	2.39	0	1	0	150	9	1.2	0.8;
	5105	1	55.66	4.5	0	1.33	0	1	0	220	5	1.2	0.8;
	5106	1	0	0	0	75	0	1	0	150	8	1.2	0.8;
	5107	1	0	0	0	12.24	0	1	0	220	4	1.2	0.8;
	5108	1	12.51	4.1	0	0.71	0	1	0	110	12	1.2	0.8;
	5109	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5110	1	15.92	5.2	0	0.58	0	1	0	110	12	1.2	0.8;
	5111	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5112	1	473.4	113.1	0	10.34	0	1	0	220	5	1.2	0.8;
	5113	1	12.11	4.7	0	0.53	0	1	0	110	19	1.2	0.8;
	5114	1	226.3	61.1	0	0	0	1	0	150	2	1.2	0.8;
	5115	1	0	0	0	107.5	0	1	0	380	7	1.2	0.8;
	5116	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	5117	1	0	0	0	4.8	0	1	0	380	23	1.2	0.8;
	5118	1	99.3	23.3	0	1.88	0	1	0	220	5	1.2	0.8;
	5119	1	100.5	32	0	1.89	0	1	0	150	8	1.2	0.8;
	5120	1	138.5	19.3	0	5.26	0	1	0	220	5	1.2	0.8;
	5121	1	0	0	0	2.34	0	1	0	220	5	1.2	0.8;
	5122	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5123	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5124	1	94.2	21.6	0	2.88	0	1	0	220	4	1.2	0.8;
	5125	1	0	0	0	7.06	0	1	0	220	8	1.2	0.8;
	5126	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5127	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5128	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5129	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5130	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5131	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5132	1	0	0	0	1.93	0	1	0	220	5	1.2	0.8;
	5133	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5134	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5135	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5136	1	0	0	0	3.49	0	1	0	220	19	1.2	0.8;
	5137	1	0	0	0	0.6	0	1	0	150	2	1.2	0.8;
	5138	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5139	1	0	0	0	2.23	0	1	0	220	6	1.2	0.8;
	5140	1	0	0	0	77.4	0	1	0	380	11	1.2	0.8;
	5141	1	23.63	16.5	0	8.39	0	1	0	150	8	1.2	0.8;
	5142	1	0	0	0	43.87	0	1	0	380	18	1.2	0.8;
	5143	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5144	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5145	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5146	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5147	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5148	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5149	1	65.64	-0.98	0	11.55	0	1	0	220	4	1.2	0.8;
	5150	1	0	0	0	57.96	0	1	0	380	5	1.2	0.8;
	5151	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5152	1	-0.64	-3.53	0	8.84	0	1	0	380	3	1.2	0.8;
	5153	1	123.8	41.4	0	4.96	0	1	0	220	13	1.2	0.8;
	5154	1	102.7	39	0	135.53	0	1	0	380	3	1.2	0.8;
	5155	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5156	1	0	0	0	3.48	0	1	0	110	15	1.2	0.8;
	5157	1	0	0	0	42.71	0	1	0	380	1	1.2	0.8;
	5158	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	5159	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5160	1	0	0	0	68.05	0	1	0	380	5	1.2	0.8;
	5161	1	7.01	2.3	0	0.81	0	1	0	110	12	1.2	0.8;
	5162	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	5163	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5164	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5165	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5166	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5167	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5168	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5169	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5170	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5171	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5172	1	29.93	10.8	0	0.46	0	1	0	110	19	1.2	0.8;
	5173	1	0	0	0	0.71	0	1	0	220	1	1.2	0.8;
	5174	1	33.34	13.2	0	0.76	0	1	0	220	5	1.2	0.8;
	5175	1	0	0	0	0.9	0	1	0	110	18	1.2	0.8;
	5176	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5177	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5178	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5179	1	0	0	0	2.47	0	1	0	220	1	1.2	0.8;
	5180	1	118.5	21	0	2.19	0	1	0	150	8	1.2	0.8;
	5181	1	7.81	2.8	0	0.77	0	1	0	110	19	1.2	0.8;
	5182	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5183	1	159.1	-28.7	0	2.31	0	1	0	220	3	1.2	0.8;
	5184	1	8.61	3.1	0	0.48	0	1	0	110	19	1.2	0.8;
	5185	1	0	0	0	0.49	0	1	0	220	5	1.2	0.8;
	5186	1	-0.48	0.1	0	0.91	0	1	0	220	18	1.2	0.8;
	5187	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5188	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5189	1	0	0	0	4.17	0	1	0	220	8	1.2	0.8;
	5190	1	97	-52.1	0	3.95	0	1	0	220	3	1.2	0.8;
	5191	1	6.01	3	0	0.05	0	1	0	220	6	1.2	0.8;
	5192	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5193	1	0	0	0	0.09	0	1	0	110	21	1.2	0.8;
	5194	1	0	0	0	3.34	0	1	0	220	5	1.2	0.8;
	5195	1	0	0	0	0.98	0	1	0	220	3	1.2	0.8;
	5196	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5197	1	0	0	0	14.1	0	1	0	380	5	1.2	0.8;
	5198	1	0	0	0	83.96	0	1	0	380	4	1.2	0.8;
	5199	1	0	0	0	1.56	0	1	0	150	9	1.2	0.8;
	5200	1	0	0	0	48.46	0	1	0	380	6	1.2	0.8;
	5201	1	4.2	1.2	0	30.55	0	1	0	380	10	1.2	0.8;
	5202	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	5203	1	0	0	0	2.11	0	1	0	110	19	1.2	0.8;
	5204	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5205	1	0	0	0	2.41	0	1	0	220	19	1.2	0.8;
	5206	1	0	0	0	3.91	0	1	0	220	4	1.2	0.8;
	5207	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5208	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5209	1	0	0	0	7.76	0	1	0	220	7	1.2	0.8;
	5210	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5211	1	387.1	138.9	0	22.22	0	1	0	220	14	1.2	0.8;
	5212	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5213	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5214	1	0	0	0	18.31	0	1	0	380	3	1.2	0.8;
	5215	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5216	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5217	1	362.2	-10.5	0	19.86	0	1	0	220	6	1.2	0.8;
	5218	1	0	0	0	1.33	0	1	0	150	9	1.2	0.8;
	5219	1	31.23	12.9	0	0.36	0	1	0	220	6	1.2	0.8;
	5220	1	87.2	31.8	0	5.96	0	1	0	220	5	1.2	0.8;
	5221	1	41.65	13.6	0	0.31	0	1	0	110	21	1.2	0.8;
	5222	1	0	0	0	2.51	0	1	0	220	5	1.2	0.8;
	5223	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5224	1	4.1	0.9	0	0.09	0	1	0	110	18	1.2	0.8;
	5225	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5226	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5227	1	152.5	-0.1	0	2.66	0	1	0	220	3	1.2	0.8;
	5228	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5229	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5230	1	31.43	10.6	0	1.61	0	1	0	220	5	1.2	0.8;
	5231	1	6.31	1.3	0	0.43	0	1	0	110	18	1.2	0.8;
	5232	1	392.8	70.6	0	13.31	0	1	0	380	6	1.2	0.8;
	5233	1	0	0	0	5.34	0	1	0	154	1	1.2	0.8;
	5234	1	19.72	9.4	0	3.53	0	1	0	220	5	1.2	0.8;
	5235	1	5.21	1.5	0	1.1	0	1	0	110	18	1.2	0.8;
	5236	1	0	0	0	53.27	0	1	0	380	5	1.2	0.8;
	5237	1	30.6	4.3	0	8.4	0	1	0	154	1	1.2	0.8;
	5238	1	215.3	37.7	0	14.36	0	1	0	220	7	1.2	0.8;
	5239	1	19.04	7.9	0	4.53	0	1	0	150	9	1.2	0.8;
	5240	1	0	0	0	3.85	0	1	0	220	6	1.2	0.8;
	5241	1	8.31	3	0	0.24	0	1	0	110	19	1.2	0.8;
	5242	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5243	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5244	1	0	0	0	0.53	0	1	0	150	9	1.2	0.8;
	5245	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5246	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5247	1	24.43	8.7	0	0.46	0	1	0	110	15	1.2	0.8;
	5248	1	1.4	0.5	0	0.85	0	1	0	110	19	1.2	0.8;
	5249	1	-38.7	-12.99	0	13.39	0	1	0	380	5	1.2	0.8;
	5250	1	0	0	0	11.06	0	1	0	380	3	1.2	0.8;
	5251	1	277.72	7.35	0	3.58	0	1	0	220	5	1.2	0.8;
	5252	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5253	1	0	0	0	-0.2	0	1	0	220	5	1.2	0.8;
	5254	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5255	1	-10.61	3.5	0	1.3	0	1	0	150	9	1.2	0.8;
	5256	1	353	20.7	0	37.76	0	1	0	380	4	1.2	0.8;
	5257	1	0	0	0	18.61	0	1	0	380	3	1.2	0.8;
	5258	1	115	34.8	0	3.7	0	1	0	220	4	1.2	0.8;
	5259	1	0	0	0	0.01	0	1	0	220	10	1.2	0.8;
	5260	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5261	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5262	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5263	1	0	0	0	78.22	0	1	0	380	4	1.2	0.8;
	5264	1	0	0	0	1.6	0	1	0	150	9	1.2	0.8;
	5265	1	37.54	18.3	0	0.22	0	1	0	220	5	1.2	0.8;
	5266	1	46	6.6	0	3.11	0	1	0	154	1	1.2	0.8;
	5267	1	0	0	0	0.49	0	1	0	110	18	1.2	0.8;
	5268	1	13.9	1.9	0	4.47	0	1	0	154	1	1.2	0.8;
	5269	1	0	0	0	5.85	0	1	0	150	9	1.2	0.8;
	5270	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5271	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5272	1	102.7	77.5	0	4.89	0	1	0	220	4	1.2	0.8;
	5273	1	-17.8	-3.68	0	41.23	0	1	0	380	3	1.2	0.8;
	5274	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5275	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5276	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5277	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5278	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5279	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5280	1	31.43	6.6	0	3.32	0	1	0	220	5	1.2	0.8;
	5281	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	5282	1	0	0	0	2.09	0	1	0	220	5	1.2	0.8;
	5283	1	11.91	3	0	1.22	0	1	0	110	18	1.2	0.8;
	5284	1	0	0	0	0.06	0	1	0	220	21	1.2	0.8;
	5285	1	68.78	13	0	10.45	0	1	0	220	4	1.2	0.8;
	5286	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5287	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5288	1	129.2	13.4	0	13.82	0	1	0	220	14	1.2	0.8;
	5289	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5290	1	0	0	0	0.38	0	1	0	150	9	1.2	0.8;
	5291	1	0	0	0	0.23	0	1	0	220	5	1.2	0.8;
	5292	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	5293	1	86.6	14.9	0	1.34	0	1	0	220	5	1.2	0.8;
	5294	1	0	0	0	0.74	0	1	0	150	9	1.2	0.8;
	5295	1	124.3	39.4	0	6.43	0	1	0	380	20	1.2	0.8;
	5296	1	0	0	0	11.64	0	1	0	220	6	1.2	0.8;
	5297	1	194.3	27.9	0	3.53	0	1	0	220	3	1.2	0.8;
	5298	1	95.1	-19.36	0	12.46	0	1	0	220	13	1.2	0.8;
	5299	1	0	0	0	58.14	0	1	0	380	5	1.2	0.8;
	5300	1	-28.13	-0.82	0	0.1	0	1	0	220	5	1.2	0.8;
	5301	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5302	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5303	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5304	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5305	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5306	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5307	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5308	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5309	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5310	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5311	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5312	1	217.8	60.5	0	2.29	0	1	0	220	5	1.2	0.8;
	5313	1	0	0	0	4.48	0	1	0	154	1	1.2	0.8;
	5314	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	5315	1	152.5	14.4	0	24.61	0	1	0	380	5	1.2	0.8;
	5316	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	5317	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5318	1	9.21	3.3	0	1.13	0	1	0	110	19	1.2	0.8;
	5319	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5320	1	0	0	0	13.51	0	1	0	380	1	1.2	0.8;
	5321	1	108.43	31.33	0	0.88	0	1	0	220	13	1.2	0.8;
	5322	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5323	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5324	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5325	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5326	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5327	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5328	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5329	1	11.31	4	0	1.29	0	1	0	110	15	1.2	0.8;
	5330	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5331	1	0	0	0	61.52	0	1	0	380	10	1.2	0.8;
	5332	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5333	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5334	1	35.14	16.1	0	0.45	0	1	0	150	8	1.2	0.8;
	5335	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5336	1	58.97	27.1	0	0.84	0	1	0	220	4	1.2	0.8;
	5337	1	21.12	8.3	0	4.26	0	1	0	150	8	1.2	0.8;
	5338	1	0	0	0	53.84	0	1	0	380	12	1.2	0.8;
	5339	1	0	0	0	4.08	0	1	0	220	10	1.2	0.8;
	5340	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5341	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5342	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5343	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5344	1	70.48	33.9	0	3.18	0	1	0	220	3	1.2	0.8;
	5345	1	0	0	0	0.39	0	1	0	150	9	1.2	0.8;
	5346	1	34.34	12.5	0	0.23	0	1	0	110	19	1.2	0.8;
	5347	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5348	1	0	0	0	93.58	0	1	0	400	1	1.2	0.8;
	5349	1	24.63	16.7	0	8.66	0	1	0	220	4	1.2	0.8;
	5350	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5351	1	21.52	7.6	0	0.18	0	1	0	110	18	1.2	0.8;
	5352	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5353	1	0	0	0	11.98	0	1	0	380	3	1.2	0.8;
	5354	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5355	1	-12.3	-10.6	0	3.54	0	1	0	150	9	1.2	0.8;
	5356	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5357	1	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5358	1	0	0	0	15.23	0	1	0	220	4	1.2	0.8;
	5359	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5360	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5361	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5362	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5363	1	0	0	0	2.61	0	1	0	154	1	1.2	0.8;
	5364	1	0	0	0	10.82	0	1	0	380	3	1.2	0.8;
	5365	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5366	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5367	1	0	0	0	12.4	0	1	0	220	5	1.2	0.8;
	5368	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5369	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5370	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5371	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5372	1	0	0	0	7.1	0	1	0	220	18	1.2	0.8;
	5373	1	30.33	11	0	0.58	0	1	0	110	19	1.2	0.8;
	5374	1	1.3	0.4	0	1.7	0	1	0	110	18	1.2	0.8;
	5375	1	0	0	0	-0.01	0	1	0	220	5	1.2	0.8;
	5376	1	-5.01	-1.81	0	15.16	0	1	0	220	11	1.2	0.8;
	5377	1	0	-5.5	0	12.43	0	1	0	220	4	1.2	0.8;
	5378	1	42.55	17.6	0	17.28	0	1	0	220	5	1.2	0.8;
	5379	1	32.24	11.7	0	0.1	0	1	0	110	19	1.2	0.8;
	5380	1	0	0	0	-1.75	0	1	0	380	3	1.2	0.8;
	5381	1	1.5	0.8	0	0.55	0	1	0	110	18	1.2	0.8;
	5382	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5383	1	0	0	0	57.87	0	1	0	380	1	1.2	0.8;
	5384	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	5385	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5386	1	0	0	0	4.86	0	1	0	220	5	1.2	0.8;
	5387	1	0	0	0	4.68	0	1	0	220	4	1.2	0.8;
	5388	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5389	1	0	0	0	11.87	0	1	0	380	1	1.2	0.8;
	5390	1	61.4	8.8	0	3.53	0	1	0	154	1	1.2	0.8;
	5391	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5392	1	0	0	0	0.04	0	1	0	150	9	1.2	0.8;
	5393	1	20.72	5	0	6.64	0	1	0	220	5	1.2	0.8;
	5394	1	114.8	121.5	0	24.25	0	1	0	380	3	1.2	0.8;
	5395	1	138.4	39.5	0	13.03	0	1	0	220	5	1.2	0.8;
	5396	1	131	1.3	0	120.45	0	1	0	220	5	1.2	0.8;
	5397	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5398	1	0	0	0	2.8	0	1	0	150	9	1.2	0.8;
	5399	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5400	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5401	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5402	1	0	0	0	-0.83	0	1	0	380	2	1.2	0.8;
	5403	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	5404	1	0	0	0	0.2	0	1	0	380	5	1.2	0.8;
	5405	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5406	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5407	1	50.2	7.1	0	8.14	0	1	0	154	1	1.2	0.8;
	5408	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5409	1	295.4	42	0	0.83	0	1	0	220	4	1.2	0.8;
	5410	1	0	0	0	0.74	0	1	0	150	9	1.2	0.8;
	5411	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5412	1	141.5	70.8	0	4.92	0	1	0	380	3	1.2	0.8;
	5413	1	0	0	0	13.93	0	1	0	380	3	1.2	0.8;
	5414	1	0	0	0	2.04	0	1	0	110	19	1.2	0.8;
	5415	1	28.03	6.5	0	6.32	0	1	0	220	5	1.2	0.8;
	5416	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5417	1	22.83	9.7	0	5.07	0	1	0	110	18	1.2	0.8;
	5418	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	5419	1	132.3	135.6	0	4.13	0	1	0	220	4	1.2	0.8;
	5420	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5421	1	95	10.43	0	89.57	0	1	0	380	13	1.2	0.8;
	5422	1	5.51	2.2	0	0.59	0	1	0	110	22	1.2	0.8;
	5423	1	0	0	0	9.51	0	1	0	220	6	1.2	0.8;
	5424	1	24.83	7.6	0	0.23	0	1	0	110	18	1.2	0.8;
	5425	1	1.7	0.3	0	0.21	0	1	0	110	18	1.2	0.8;
	5426	1	0	0	0	0.02	0	1	0	150	9	1.2	0.8;
	5427	1	2.5	1.3	0	0.12	0	1	0	110	18	1.2	0.8;
	5428	1	0	0	0	16.73	0	1	0	220	5	1.2	0.8;
	5429	1	28.93	10.5	0	0.88	0	1	0	110	19	1.2	0.8;
	5430	1	182.3	65.9	0	62.49	0	1	0	380	20	1.2	0.8;
	5431	1	52.79	2.64	0	0	0	1	0	110	18	1.2	0.8;
	5432	1	0	0.01	0	0	0	1	0	150	9	1.2	0.8;
	5433	1	0	0	0	70.71	0	1	0	380	4	1.2	0.8;
	5434	1	0	0	0	5.73	0	1	0	220	21	1.2	0.8;
	5435	1	0	0	0	8.99	0	1	0	220	4	1.2	0.8;
	5436	1	-17.62	5.8	0	0.23	0	1	0	150	9	1.2	0.8;
	5437	1	0	0	0	-0.13	0	1	0	150	8	1.2	0.8;
	5438	1	223.4	143.1	0	4.56	0	1	0	220	4	1.2	0.8;
	5439	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5440	1	0	0	0	1	0	1	0	154	1	1.2	0.8;
	5441	1	16.4	2.3	0	3.43	0	1	0	154	1	1.2	0.8;
	5442	1	0	0	0	0.56	0	1	0	150	9	1.2	0.8;
	5443	1	0	0	0	52.24	0	1	0	380	6	1.2	0.8;
	5444	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5445	1	-32.71	-13.76	0	135.14	0	1	0	380	5	1.2	0.8;
	5446	1	74.58	12.3	0	21.25	0	1	0	220	5	1.2	0.8;
	5447	1	16.62	-10.3	0	0.1	0	1	0	220	6	1.2	0.8;
	5448	1	-4.86	-2.12	0	0.64	0	1	0	110	18	1.2	0.8;
	5449	1	0	0	0	0.43	0	1	0	220	5	1.2	0.8;
	5450	1	0	0	0	13.3	0	1	0	220	11	1.2	0.8;
	5451	1	0	0	0	1.53	0	1	0	150	9	1.2	0.8;
	5452	1	0	0	0	1.12	0	1	0	220	12	1.2	0.8;
	5453	1	120.7	24.3	0	4.51	0	1	0	220	6	1.2	0.8;
	5454	1	2.5	0	0	0.57	0	1	0	110	18	1.2	0.8;
	5455	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5456	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5457	1	0	0	0	4.41	0	1	0	220	4	1.2	0.8;
	5458	1	32.1	4.5	0	2.53	0	1	0	154	1	1.2	0.8;
	5459	1	0	-0.01	0	1.2	0	1	0	220	3	1.2	0.8;
	5460	1	0	0	0	7.4	0	1	0	220	1	1.2	0.8;
	5461	1	0	0	0	2.83	0	1	0	150	10	1.2	0.8;
	5462	1	-0.19	-0.87	0	0	0	1	0	150	8	1.2	0.8;
	5463	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5464	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5465	1	24.03	8	0	0.75	0	1	0	110	21	1.2	0.8;
	5466	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5467	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5468	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5469	1	115.3	16.4	0	2.45	0	1	0	154	1	1.2	0.8;
	5470	1	85.1	-122.4	0	6.67	0	1	0	380	3	1.2	0.8;
	5471	1	0	0	0	4.67	0	1	0	220	1	1.2	0.8;
	5472	1	179.4	58.3	0	0.64	0	1	0	220	5	1.2	0.8;
	5473	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5474	1	104	51.2	0	3.33	0	1	0	220	13	1.2	0.8;
	5475	1	0	0	0	0.87	0	1	0	220	6	1.2	0.8;
	5476	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5477	1	65.1	26.4	0	0.58	0	1	0	110	23	1.2	0.8;
	5478	1	0	0	0	-0.54	0	1	0	380	8	1.2	0.8;
	5479	1	0	0	0	-0.05	0	1	0	220	3	1.2	0.8;
	5480	1	0	0	0	7.55	0	1	0	220	18	1.2	0.8;
	5481	1	16.52	7.1	0	1.1	0	1	0	110	22	1.2	0.8;
	5482	1	165.3	89.2	0	13.47	0	1	0	380	3	1.2	0.8;
	5483	1	-32.04	10.3	0	82.52	0	1	0	380	10	1.2	0.8;
	5484	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	5485	1	2.3	0.8	0	0.21	0	1	0	110	19	1.2	0.8;
	5486	1	0	0	0	3.98	0	1	0	220	18	1.2	0.8;
	5487	1	-24.87	-3.7	0	0.35	0	1	0	110	18	1.2	0.8;
	5488	1	0	0	0	0.11	0	1	0	110	18	1.2	0.8;
	5489	1	51.36	-0.7	0	0.57	0	1	0	220	4	1.2	0.8;
	5490	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5491	1	0	0	0	0.09	0	1	0	150	9	1.2	0.8;
	5492	1	45.15	4.1	0	2.61	0	1	0	220	4	1.2	0.8;
	5493	1	42.48	10.36	0	0.37	0	1	0	220	5	1.2	0.8;
	5494	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	5495	1	18.42	6	0	0.93	0	1	0	110	21	1.2	0.8;
	5496	1	0.3	1.3	0	0.1	0	1	0	220	3	1.2	0.8;
	5497	1	40.44	20.5	0	0.85	0	1	0	220	5	1.2	0.8;
	5498	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5499	1	0	0	0	13.03	0	1	0	220	5	1.2	0.8;
	5500	1	0	0	0	1.52	0	1	0	380	5	1.2	0.8;
	5501	1	122.3	45.9	0	4.03	0	1	0	220	7	1.2	0.8;
	5502	1	71.38	10.9	0	3.16	0	1	0	150	1	1.2	0.8;
	5503	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5504	1	93.9	10.95	0	4.98	0	1	0	220	4	1.2	0.8;
	5505	1	24.03	7.9	0	1.08	0	1	0	110	21	1.2	0.8;
	5506	1	34.14	11.8	0	0.95	0	1	0	110	19	1.2	0.8;
	5507	1	39.44	5.9	0	1.92	0	1	0	220	4	1.2	0.8;
	5508	1	194.6	48.3	0	0.85	0	1	0	110	21	1.2	0.8;
	5509	1	0	0	0	0.21	0	1	0	220	6	1.2	0.8;
	5510	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5511	1	69.28	44.1	0	-0.67	0	1	0	220	21	1.2	0.8;
	5512	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5513	1	7.61	0.5	0	0.59	0	1	0	110	18	1.2	0.8;
	5514	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5515	1	0	0	0	7.05	0	1	0	380	3	1.2	0.8;
	5516	1	-24.93	11.8	0	3.51	0	1	0	220	4	1.2	0.8;
	5517	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5518	1	35.54	11.7	0	0.19	0	1	0	110	21	1.2	0.8;
	5519	1	4	1.3	0	0.56	0	1	0	110	12	1.2	0.8;
	5520	1	83.49	17.4	0	19.32	0	1	0	220	5	1.2	0.8;
	5521	1	0	0	0	8.59	0	1	0	220	3	1.2	0.8;
	5522	1	181.1	25.8	0	1.1	0	1	0	154	1	1.2	0.8;
	5523	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5524	1	71.08	16.2	0	11.58	0	1	0	220	3	1.2	0.8;
	5525	1	338.22	104.11	0	91.11	0	1	0	380	13	1.2	0.8;
	5526	1	119.1	61.4	0	1.9	0	1	0	150	9	1.2	0.8;
	5527	1	37.84	23.4	0	0.02	0	1	0	150	9	1.2	0.8;
	5528	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5529	1	4	0.1	0	0.09	0	1	0	150	9	1.2	0.8;
	5530	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5531	1	0	0	0	1.04	0	1	0	220	3	1.2	0.8;
	5532	1	18.02	6.5	0	0.64	0	1	0	110	19	1.2	0.8;
	5533	1	46.9	6.7	0	0.07	0	1	0	154	1	1.2	0.8;
	5534	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5535	1	33.04	21.6	0	26.59	0	1	0	220	6	1.2	0.8;
	5536	1	42.25	5.9	0	13.07	0	1	0	220	4	1.2	0.8;
	5537	1	19.82	10.9	0	0.05	0	1	0	220	5	1.2	0.8;
	5538	1	0	0	0	12.64	0	1	0	220	6	1.2	0.8;
	5539	1	34.14	13.5	0	0	0	1	0	150	8	1.2	0.8;
	5540	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5541	1	2.2	-48.8	0	39.69	0	1	0	380	3	1.2	0.8;
	5542	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5543	1	0	0	0	30.09	0	1	0	380	1	1.2	0.8;
	5544	1	0	0	0	0.46	0	1	0	150	9	1.2	0.8;
	5545	1	0	0	0	2.46	0	1	0	220	5	1.2	0.8;
	5546	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5547	1	201.4	47.5	0	0	0	1	0	220	3	1.2	0.8;
	5548	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5549	1	0	0	0	5.25	0	1	0	150	8	1.2	0.8;
	5550	1	77.19	25.4	0	4.13	0	1	0	220	3	1.2	0.8;
	5551	1	0	0	0	6.96	0	1	0	220	1	1.2	0.8;
	5552	1	0	0	0	0.57	0	1	0	150	9	1.2	0.8;
	5553	1	8.41	2.5	0	1.18	0	1	0	110	18	1.2	0.8;
	5554	1	52.46	19	0	0.34	0	1	0	110	19	1.2	0.8;
	5555	1	162.4	14.4	0	12.92	0	1	0	220	13	1.2	0.8;
	5556	1	0	0	0	10.31	0	1	0	154	1	1.2	0.8;
	5557	1	46.35	86.9	0	10.32	0	1	0	380	3	1.2	0.8;
	5558	1	27.8	4	0	3.34	0	1	0	154	1	1.2	0.8;
	5559	1	0	0	0	26.98	0	1	0	220	5	1.2	0.8;
	5560	1	80.56	20.85	0	10.33	0	1	0	220	13	1.2	0.8;
	5561	1	23.93	8.7	0	0.48	0	1	0	110	19	1.2	0.8;
	5562	1	0	0	0	9.09	0	1	0	380	3	1.2	0.8;
	5563	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5564	1	24.63	15.3	0	1.28	0	1	0	150	9	1.2	0.8;
	5565	1	0	0	0	1.05	0	1	0	150	10	1.2	0.8;
	5566	1	105.4	92.5	0	22.94	0	1	0	220	4	1.2	0.8;
	5567	1	63.67	20.2	0	6.13	0	1	0	220	5	1.2	0.8;
	5568	1	-1.9	-28.1	0	100.56	0	1	0	380	4	1.2	0.8;
	5569	1	0	0	0	15.6	0	1	0	380	3	1.2	0.8;
	5570	1	0	0	0	0.96	0	1	0	150	9	1.2	0.8;
	5571	1	2.8	0.6	0	0.62	0	1	0	110	15	1.2	0.8;
	5572	1	272.5	127.2	0	55.14	0	1	0	380	13	1.2	0.8;
	5573	1	0	0	0	17.64	0	1	0	380	4	1.2	0.8;
	5574	1	39	5.5	0	18.09	0	1	0	154	1	1.2	0.8;
	5575	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5576	2	0	0	0	0	0	1	0	15.5	1	1.2	0.8;
	5577	1	2.3	0.8	0	2.27	0	1	0	110	15	1.2	0.8;
	5578	1	0	0	0	2.97	0	1	0	110	12	1.2	0.8;
	5579	1	0	0	0	6.92	0	1	0	220	18	1.2	0.8;
	5580	1	23.3	3.3	0	9.29	0	1	0	154	1	1.2	0.8;
	5581	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5582	1	39.34	24.4	0	0	0	1	0	150	9	1.2	0.8;
	5583	1	10.11	5.6	0	0.89	0	1	0	110	18	1.2	0.8;
	5584	1	-0.5	-0.17	0	0.21	0	1	0	110	18	1.2	0.8;
	5585	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5586	1	5.01	2	0	0.84	0	1	0	110	23	1.2	0.8;
	5587	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	5588	1	0	0	0	7.4	0	1	0	380	14	1.2	0.8;
	5589	1	90.6	15.8	0	7.99	0	1	0	220	5	1.2	0.8;
	5590	1	-9.75	-2.74	0	0.41	0	1	0	110	18	1.2	0.8;
	5591	1	159.9	10.6	0	69.6	0	1	0	380	6	1.2	0.8;
	5592	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5593	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5594	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5595	1	226	55.79	0	18.2	0	1	0	220	4	1.2	0.8;
	5596	1	130.5	24.7	0	0.4	0	1	0	220	5	1.2	0.8;
	5597	1	16.32	2.8	0	1.41	0	1	0	110	18	1.2	0.8;
	5598	1	77.49	17.3	0	0.1	0	1	0	220	5	1.2	0.8;
	5599	1	0	0	0	6.32	0	1	0	220	6	1.2	0.8;
	5600	1	35.66	-9.39	0	7.89	0	1	0	220	5	1.2	0.8;
	5601	1	44.45	10.9	0	2.23	0	1	0	220	5	1.2	0.8;
	5602	1	0	0	0	35	0	1	0	150	8	1.2	0.8;
	5603	1	5.31	1.8	0	0.72	0	1	0	110	12	1.2	0.8;
	5604	1	105.6	70	0	7.21	0	1	0	220	4	1.2	0.8;
	5605	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5606	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5607	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5608	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5609	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5610	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5611	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5612	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5613	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5614	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5615	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5616	1	0	0	0	0.72	0	1	0	220	5	1.2	0.8;
	5617	1	0	0	0	9.47	0	1	0	220	11	1.2	0.8;
	5618	1	40.5	5.7	0	5.41	0	1	0	154	1	1.2	0.8;
	5619	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5620	1	18.82	6.8	0	0.59	0	1	0	110	19	1.2	0.8;
	5621	1	0	0	0	0.67	0	1	0	150	9	1.2	0.8;
	5622	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5623	1	0	0	0	97.32	0	1	0	380	5	1.2	0.8;
	5624	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5625	1	130.1	19.3	0	19.24	0	1	0	220	6	1.2	0.8;
	5626	1	14.22	6.1	0	0.18	0	1	0	110	18	1.2	0.8;
	5627	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	5628	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5629	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5630	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5631	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5632	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5633	1	180.4	119.2	0	53.22	0	1	0	380	3	1.2	0.8;
	5634	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5635	1	44.15	10.6	0	1.62	0	1	0	110	22	1.2	0.8;
	5636	1	36.74	22.7	0	0.46	0	1	0	150	9	1.2	0.8;
	5637	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5638	1	89.1	27.5	0	1.01	0	1	0	110	22	1.2	0.8;
	5639	1	33.04	10.9	0	0.97	0	1	0	110	21	1.2	0.8;
	5640	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5641	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5642	1	44.35	12.8	0	6.94	0	1	0	220	4	1.2	0.8;
	5643	1	0	0	0	0.02	0	1	0	220	6	1.2	0.8;
	5644	1	6.41	2.3	0	0.97	0	1	0	110	19	1.2	0.8;
	5645	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	5646	1	123.9	32.6	0	1.52	0	1	0	220	4	1.2	0.8;
	5647	1	12.91	4.7	0	0.39	0	1	0	110	19	1.2	0.8;
	5648	1	16.7	2.4	0	2.73	0	1	0	154	1	1.2	0.8;
	5649	1	0	0	0	5.36	0	1	0	150	8	1.2	0.8;
	5650	1	6.81	2.3	0	1.88	0	1	0	110	18	1.2	0.8;
	5651	1	123.09	9.2	0	0.92	0	1	0	220	13	1.2	0.8;
	5652	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5653	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5654	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5655	1	73.08	15.7	0	1.9	0	1	0	150	1	1.2	0.8;
	5656	1	0	0	0	6.39	0	1	0	380	1	1.2	0.8;
	5657	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5658	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	5659	1	0	0	0	28.76	0	1	0	220	18	1.2	0.8;
	5660	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5661	1	85.5	118.1	0	5.09	0	1	0	220	3	1.2	0.8;
	5662	1	-38.73	-15.32	0	97.23	0	1	0	220	5	1.2	0.8;
	5663	1	28.03	8.8	0	1.05	0	1	0	110	12	1.2	0.8;
	5664	1	0	0	0	11.68	0	1	0	220	5	1.2	0.8;
	5665	1	0	0	0	0.13	0	1	0	150	9	1.2	0.8;
	5666	1	0	0	0	2.07	0	1	0	220	3	1.2	0.8;
	5667	1	0	0	0	0.23	0	1	0	220	3	1.2	0.8;
	5668	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5669	1	28.03	10.2	0	0.83	0	1	0	110	19	1.2	0.8;
	5670	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5671	1	0	0	0	8.07	0	1	0	380	3	1.2	0.8;
	5672	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5673	1	-18.32	6	0	0.32	0	1	0	150	9	1.2	0.8;
	5674	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5675	1	0	0	0	0.73	0	1	0	110	21	1.2	0.8;
	5676	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5677	1	0	0	0	2.26	0	1	0	220	5	1.2	0.8;
	5678	1	201.06	19.46	0	2.87	0	1	0	220	5	1.2	0.8;
	5679	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	5680	1	-8.43	-7.98	0	0	0	1	0	150	8	1.2	0.8;
	5681	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5682	1	0	0	0	4.43	0	1	0	220	1	1.2	0.8;
	5683	1	0	0	0	1.66	0	1	0	380	5	1.2	0.8;
	5684	1	12.8	1.8	0	6	0	1	0	154	1	1.2	0.8;
	5685	1	50.06	23	0	0.24	0	1	0	220	6	1.2	0.8;
	5686	1	-2835.7	-818.9	0	56.48	0	1	0	380	3	1.2	0.8;
	5687	1	77	-239.9	0	4.21	0	1	0	220	3	1.2	0.8;
	5688	1	63.67	21.3	0	3.69	0	1	0	220	7	1.2	0.8;
	5689	1	51.26	-17.2	0	100.22	0	1	0	380	6	1.2	0.8;
	5690	1	11.61	4.3	0	1	0	1	0	110	15	1.2	0.8;
	5691	1	102.1	27.8	0	0.18	0	1	0	220	5	1.2	0.8;
	5692	1	31.73	3.8	0	1.3	0	1	0	110	18	1.2	0.8;
	5693	1	0	0	0	9.19	0	1	0	220	8	1.2	0.8;
	5694	1	-1.09	1.5	0	1.54	0	1	0	150	9	1.2	0.8;
	5695	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5696	1	-28.13	-0.82	0	0.09	0	1	0	220	5	1.2	0.8;
	5697	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5698	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5699	1	0	0	0	0.44	0	1	0	110	18	1.2	0.8;
	5700	1	56.26	20.1	0	0.92	0	1	0	110	15	1.2	0.8;
	5701	1	4.4	2.2	0	0.41	0	1	0	110	22	1.2	0.8;
	5702	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5703	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5704	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5705	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5706	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5707	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5708	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5709	1	0	0	0	0.28	0	1	0	220	5	1.2	0.8;
	5710	1	94.3	-27.5	0	2.34	0	1	0	220	3	1.2	0.8;
	5711	1	-49.05	1	0	32.5	0	1	0	220	11	1.2	0.8;
	5712	1	0	0	0	1.88	0	1	0	380	2	1.2	0.8;
	5713	1	-10.41	3.4	0	0.99	0	1	0	150	9	1.2	0.8;
	5714	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5715	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5716	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	5717	1	4.61	1.7	0	0.49	0	1	0	110	19	1.2	0.8;
	5718	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5719	1	0	0	0	6.32	0	1	0	220	18	1.2	0.8;
	5720	1	19.62	-3.1	0	10.98	0	1	0	220	6	1.2	0.8;
	5721	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	5722	1	0	0	0	4.77	0	1	0	220	5	1.2	0.8;
	5723	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5724	1	0	0	0	14.27	0	1	0	380	3	1.2	0.8;
	5725	1	-272.2	6.6	0	29.33	0	1	0	380	6	1.2	0.8;
	5726	1	33.04	12.1	0	1.19	0	1	0	110	22	1.2	0.8;
	5727	1	23.43	8.4	0	0.32	0	1	0	110	15	1.2	0.8;
	5728	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5729	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5730	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5731	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5732	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5733	1	121.5	29.6	0	2.49	0	1	0	150	8	1.2	0.8;
	5734	1	5.11	2.3	0	0.48	0	1	0	110	18	1.2	0.8;
	5735	1	0	0	0	0.54	0	1	0	220	21	1.2	0.8;
	5736	1	0	0	0	0.59	0	1	0	150	9	1.2	0.8;
	5737	1	20.12	8.6	0	0.18	0	1	0	110	18	1.2	0.8;
	5738	1	211.1	93.1	0	0	0	1	0	110	18	1.2	0.8;
	5739	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5740	1	0	0	0	-0.39	0	1	0	220	3	1.2	0.8;
	5741	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5742	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	5743	1	0	0	0	69.75	0	1	0	400	1	1.2	0.8;
	5744	1	5.31	1.9	0	0.81	0	1	0	110	18	1.2	0.8;
	5745	1	0	0	0	8.16	0	1	0	220	13	1.2	0.8;
	5746	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5747	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5748	1	0	0	0	0	0	1	0	20	23	1.2	0.8;
	5749	1	0	0	0	6.57	0	1	0	380	14	1.2	0.8;
	5750	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5751	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5752	1	-3.3	-0.7	0	0.7	0	1	0	150	9	1.2	0.8;
	5753	1	0	0.01	0	19.73	0	1	0	220	5	1.2	0.8;
	5754	1	143.9	85.2	0	3.1	0	1	0	220	3	1.2	0.8;
	5755	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5756	1	16.32	5.3	0	1.04	0	1	0	110	21	1.2	0.8;
	5757	1	0	0	0	2.68	0	1	0	220	5	1.2	0.8;
	5758	1	0	0	0	0.53	0	1	0	220	18	1.2	0.8;
	5759	1	0	0	0	22.74	0	1	0	150	9	1.2	0.8;
	5760	1	66.67	16.9	0	7.29	0	1	0	220	5	1.2	0.8;
	5761	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	5762	1	20.32	6.7	0	1	0	1	0	110	21	1.2	0.8;
	5763	1	-11.8	-5.47	0	88.05	0	1	0	380	5	1.2	0.8;
	5764	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	5765	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5766	1	67.78	10.4	0	7.18	0	1	0	220	4	1.2	0.8;
	5767	1	0	0	0	2.42	0	1	0	380	14	1.2	0.8;
	5768	1	39.34	10.3	0	0.33	0	1	0	110	18	1.2	0.8;
	5769	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5770	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5771	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5772	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5773	1	0	0	0	0.57	0	1	0	380	3	1.2	0.8;
	5774	1	11.11	4	0	0.15	0	1	0	110	19	1.2	0.8;
	5775	1	227.4	40.3	0	0.27	0	1	0	110	21	1.2	0.8;
	5776	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5777	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5778	1	-2.3	-3.34	0	8.15	0	1	0	220	4	1.2	0.8;
	5779	1	89.3	25.1	0	2.98	0	1	0	220	5	1.2	0.8;
	5780	1	75.78	46.9	0	3.07	0	1	0	150	9	1.2	0.8;
	5781	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5782	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5783	1	29.73	0	0	1.34	0	1	0	110	22	1.2	0.8;
	5784	1	124.9	77	0	23.05	0	1	0	380	3	1.2	0.8;
	5785	1	105.2	24.2	0	0.25	0	1	0	220	5	1.2	0.8;
	5786	1	2.4	1	0	0.96	0	1	0	220	5	1.2	0.8;
	5787	1	0	0	0	0.85	0	1	0	150	9	1.2	0.8;
	5788	1	0	0	0	14.83	0	1	0	150	1	1.2	0.8;
	5789	1	0	0	0	43.13	0	1	0	380	18	1.2	0.8;
	5790	1	37.94	23.5	0	0.85	0	1	0	150	9	1.2	0.8;
	5791	1	0	0	0	0.78	0	1	0	150	9	1.2	0.8;
	5792	1	0	0	0	0.89	0	1	0	220	3	1.2	0.8;
	5793	1	0	0	0	0.81	0	1	0	110	12	1.2	0.8;
	5794	1	0	0	0	15.55	0	1	0	400	1	1.2	0.8;
	5795	1	101.1	6.6	0	5.66	0	1	0	220	4	1.2	0.8;
	5796	1	83.19	11.4	0	9.84	0	1	0	220	4	1.2	0.8;
	5797	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	5798	1	27.9	4	0	0.02	0	1	0	154	1	1.2	0.8;
	5799	1	62.4	123.4	0	22.61	0	1	0	220	24	1.2	0.8;
	5800	1	1.1	0	0	26.91	0	1	0	220	22	1.2	0.8;
	5801	1	90.5	12.8	0	7.61	0	1	0	154	1	1.2	0.8;
	5802	1	0	0	0	4.14	0	1	0	220	3	1.2	0.8;
	5803	1	0	0	0	9.05	0	1	0	220	1	1.2	0.8;
	5804	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	5805	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5806	1	20.02	15	0	2.11	0	1	0	220	3	1.2	0.8;
	5807	1	74.28	-11.3	0	2.88	0	1	0	220	6	1.2	0.8;
	5808	1	0	0	0	3.35	0	1	0	220	7	1.2	0.8;
	5809	1	0.4	0.9	0	0.38	0	1	0	380	3	1.2	0.8;
	5810	1	90.4	53.4	0	0.82	0	1	0	220	5	1.2	0.8;
	5811	1	5.11	3.8	0	1.06	0	1	0	110	18	1.2	0.8;
	5812	1	0	0	0	8.54	0	1	0	380	3	1.2	0.8;
	5813	1	310.8	162.6	0	19.47	0	1	0	220	10	1.2	0.8;
	5814	1	0	0	0	0	0	1	0	110	16	1.2	0.8;
	5815	1	-0.19	-0.92	0	0	0	1	0	150	8	1.2	0.8;
	5816	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5817	1	0	0	0	7.4	0	1	0	220	5	1.2	0.8;
	5818	1	25	3.6	0	13	0	1	0	154	1	1.2	0.8;
	5819	1	0	0	0	0.08	0	1	0	220	6	1.2	0.8;
	5820	1	0	0	0	1.11	0	1	0	154	1	1.2	0.8;
	5821	1	0	0	0	58.09	0	1	0	380	15	1.2	0.8;
	5822	1	0	0	0	5.62	0	1	0	150	8	1.2	0.8;
	5823	1	42.35	7.2	0	1.47	0	1	0	220	4	1.2	0.8;
	5824	1	19.42	11.8	0	2.6	0	1	0	220	5	1.2	0.8;
	5825	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5826	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5827	1	127.8	37.6	0	7.98	0	1	0	380	6	1.2	0.8;
	5828	1	1.3	0	0	0.57	0	1	0	110	18	1.2	0.8;
	5829	1	4.2	0.9	0	0.12	0	1	0	110	18	1.2	0.8;
	5830	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5831	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5832	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5833	1	220.7	-14.8	0	125.52	0	1	0	380	4	1.2	0.8;
	5834	1	3.9	1.4	0	0.2	0	1	0	110	19	1.2	0.8;
	5835	1	-0.18	-2.27	0	0	0	1	0	380	8	1.2	0.8;
	5836	1	0	0	0	0.84	0	1	0	220	5	1.2	0.8;
	5837	1	5.11	1.1	0	0.33	0	1	0	110	18	1.2	0.8;
	5838	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5839	1	218.5	93.7	0	0.24	0	1	0	220	5	1.2	0.8;
	5840	1	70.18	19.5	0	3.59	0	1	0	220	5	1.2	0.8;
	5841	1	2.51	-1.64	0	6.26	0	1	0	220	7	1.2	0.8;
	5842	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	5843	1	-0.18	-1.42	0	0	0	1	0	150	8	1.2	0.8;
	5844	1	148	26.1	0	9.44	0	1	0	220	5	1.2	0.8;
	5845	1	159.5	42	0	2.3	0	1	0	220	5	1.2	0.8;
	5846	1	-2.09	-1.43	0	48.4	0	1	0	380	5	1.2	0.8;
	5847	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5848	1	0	0	0	28.93	0	1	0	380	1	1.2	0.8;
	5849	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5850	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5851	1	13.9	1.9	0	3.72	0	1	0	154	1	1.2	0.8;
	5852	1	0	0	0	37.94	0	1	0	380	19	1.2	0.8;
	5853	1	130.5	18.6	0	4.56	0	1	0	154	1	1.2	0.8;
	5854	1	-24.63	159.9	0	64.74	0	1	0	380	4	1.2	0.8;
	5855	1	28.63	7.3	0	4.36	0	1	0	110	8	1.2	0.8;
	5856	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5857	1	77.19	26.5	0	6.2	0	1	0	220	5	1.2	0.8;
	5858	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5859	1	14.15	3.8	0	0.47	0	1	0	110	18	1.2	0.8;
	5860	1	0	0	0	0.83	0	1	0	220	10	1.2	0.8;
	5861	1	90.5	12.8	0	101.1	0	1	0	400	1	1.2	0.8;
	5862	1	22.73	5.8	0	0.51	0	1	0	110	3	1.2	0.8;
	5863	1	84.79	12.5	0	2.55	0	1	0	220	4	1.2	0.8;
	5864	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5865	1	76.6	10.9	0	1.33	0	1	0	154	1	1.2	0.8;
	5866	1	7.01	1.8	0	35.44	0	1	0	380	10	1.2	0.8;
	5867	1	262.29	-6.21	0	0.69	0	1	0	220	13	1.2	0.8;
	5868	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5869	1	34.64	21.4	0	0.02	0	1	0	150	9	1.2	0.8;
	5870	1	119.9	17.1	0	8.99	0	1	0	154	1	1.2	0.8;
	5871	1	0	0	0	0.66	0	1	0	150	9	1.2	0.8;
	5872	1	36.34	10.4	0	2.67	0	1	0	220	5	1.2	0.8;
	5873	1	-7.91	2.6	0	1.77	0	1	0	150	9	1.2	0.8;
	5874	1	148.9	23.5	0	6.56	0	1	0	220	13	1.2	0.8;
	5875	1	26.13	9.7	0	2.37	0	1	0	220	5	1.2	0.8;
	5876	1	0	0	0	0.99	0	1	0	150	9	1.2	0.8;
	5877	1	110.8	36.9	0	23.2	0	1	0	220	5	1.2	0.8;
	5878	1	25.23	11.9	0	18.72	0	1	0	380	4	1.2	0.8;
	5879	1	18.2	2.6	0	6.72	0	1	0	154	1	1.2	0.8;
	5880	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5881	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	5882	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	5883	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	5884	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	5885	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5886	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5887	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	5888	1	171.18	28.49	0	0	0	1	0	220	5	1.2	0.8;
	5889	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	5890	1	-0.18	-1	0	0	0	1	0	150	8	1.2	0.8;
	5891	1	76.6	10.9	0	7.8	0	1	0	154	1	1.2	0.8;
	5892	1	0	0	0	14.16	0	1	0	220	19	1.2	0.8;
	5893	1	22.93	8.6	0	0.49	0	1	0	110	19	1.2	0.8;
	5894	1	92.3	13.1	0	2.09	0	1	0	154	1	1.2	0.8;
	5895	1	144.8	39.7	0	12.64	0	1	0	220	4	1.2	0.8;
	5896	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5897	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5898	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5899	1	0	0	0	21.23	0	1	0	220	3	1.2	0.8;
	5900	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5901	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5902	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	5903	1	449.4	14.6	0	87.31	0	1	0	380	4	1.2	0.8;
	5904	1	0	0	0	0.2	0	1	0	110	21	1.2	0.8;
	5905	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	5906	1	0	0	0	0	0	1	0	150	6	1.2	0.8;
	5907	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5908	1	394.9	-17.3	0	30.22	0	1	0	380	6	1.2	0.8;
	5909	1	0	0	0	14.28	0	1	0	380	4	1.2	0.8;
	5910	1	158.8	105.3	0	21.76	0	1	0	150	8	1.2	0.8;
	5911	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	5912	1	0	0	0	154.25	0	1	0	380	3	1.2	0.8;
	5913	1	0	0	0	0.45	0	1	0	380	5	1.2	0.8;
	5914	1	0	0	0	2.67	0	1	0	220	5	1.2	0.8;
	5915	1	1.7	-5.9	0	53.98	0	1	0	380	4	1.2	0.8;
	5916	1	0	0	0	0	0	1	0	380	6	1.2	0.8;
	5917	1	93.7	28.5	0	0.25	0	1	0	110	19	1.2	0.8;
	5918	1	20.92	10.3	0	0.68	0	1	0	110	18	1.2	0.8;
	5919	1	67.27	15.9	0	2.65	0	1	0	220	4	1.2	0.8;
	5920	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	5921	1	0	0	0	6.42	0	1	0	220	5	1.2	0.8;
	5922	1	265.7	113.5	0	1.85	0	1	0	220	5	1.2	0.8;
	5923	1	54.96	31.7	0	8.58	0	1	0	220	3	1.2	0.8;
	5924	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	5925	1	5.51	2	0	0.46	0	1	0	110	21	1.2	0.8;
	5926	1	58.56	15.9	0	3.75	0	1	0	220	6	1.2	0.8;
	5927	1	0	0	0	0.3	0	1	0	380	6	1.2	0.8;
	5928	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5929	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5930	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5931	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	5932	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5933	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5934	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5935	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5936	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5937	1	0	0	0	1.18	0	1	0	220	5	1.2	0.8;
	5938	1	37.24	40.5	0	67.07	0	1	0	380	6	1.2	0.8;
	5939	1	0	0	0	19.37	0	1	0	380	3	1.2	0.8;
	5940	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5941	1	8.9	1.3	0	3.55	0	1	0	154	1	1.2	0.8;
	5942	1	76.6	10.9	0	3.24	0	1	0	154	1	1.2	0.8;
	5943	1	1.9	0.7	0	1.34	0	1	0	110	19	1.2	0.8;
	5944	1	0	0	0	0.57	0	1	0	110	18	1.2	0.8;
	5945	1	0	0	0	18.22	0	1	0	380	14	1.2	0.8;
	5946	1	0	0	0	23.74	0	1	0	220	3	1.2	0.8;
	5947	1	0	0	0	17.54	0	1	0	220	1	1.2	0.8;
	5948	1	0	0	0	0.89	0	1	0	220	5	1.2	0.8;
	5949	1	0	0	0	107.36	0	1	0	400	1	1.2	0.8;
	5950	1	27.57	-33.38	0	13.08	0	1	0	220	13	1.2	0.8;
	5951	1	0	0	0	34.95	0	1	0	380	3	1.2	0.8;
	5952	1	0	0	0	1.12	0	1	0	110	18	1.2	0.8;
	5953	1	32.84	20.3	0	7.23	0	1	0	150	9	1.2	0.8;
	5954	1	24.93	22.9	0	2.47	0	1	0	150	9	1.2	0.8;
	5955	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5956	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5957	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5958	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5959	1	347.7	96.6	0	101.73	0	1	0	380	16	1.2	0.8;
	5960	1	123.1	23.5	0	0	0	1	0	220	5	1.2	0.8;
	5961	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5962	1	74.78	-31.4	0	1.74	0	1	0	110	8	1.2	0.8;
	5963	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5964	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	5965	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	5966	1	0	0	0	0.91	0	1	0	220	4	1.2	0.8;
	5967	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	5968	1	44.35	19.3	0	3.25	0	1	0	220	5	1.2	0.8;
	5969	1	0	0	0	5.66	0	1	0	154	1	1.2	0.8;
	5970	1	6.31	0	0	0.42	0	1	0	220	4	1.2	0.8;
	5971	1	2.5	0	0	0.8	0	1	0	110	18	1.2	0.8;
	5972	1	131.35	63.6	0	8.55	0	1	0	220	1	1.2	0.8;
	5973	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5974	1	14.72	5.3	0	0.49	0	1	0	110	19	1.2	0.8;
	5975	1	111.4	15.9	0	1.04	0	1	0	154	1	1.2	0.8;
	5976	1	0	0	0	3.51	0	1	0	150	9	1.2	0.8;
	5977	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5978	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	5979	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	5980	1	18.22	2.3	0	0.97	0	1	0	110	18	1.2	0.8;
	5981	1	79.29	40.1	0	34.58	0	1	0	380	5	1.2	0.8;
	5982	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	5983	1	35.44	22	0	0.61	0	1	0	150	9	1.2	0.8;
	5984	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5985	1	0	0	0	3.64	0	1	0	154	1	1.2	0.8;
	5986	1	4.2	2	0	0.21	0	1	0	110	18	1.2	0.8;
	5987	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5988	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5989	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5990	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	5991	1	0	0	0	1.01	0	1	0	150	9	1.2	0.8;
	5992	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	5993	1	125	107.2	0	53.18	0	1	0	380	3	1.2	0.8;
	5994	1	0	0	0	0.53	0	1	0	110	3	1.2	0.8;
	5995	1	0	-0.1	0	-0.06	0	1	0	220	6	1.2	0.8;
	5996	1	2.5	0	0	0.11	0	1	0	110	18	1.2	0.8;
	5997	1	0	0	0	0.9	0	1	0	220	14	1.2	0.8;
	5998	1	0	0	0	23.27	0	1	0	380	8	1.2	0.8;
	5999	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6000	1	0	0	0	31.35	0	1	0	380	7	1.2	0.8;
	6001	1	0	0	0	1.51	0	1	0	150	9	1.2	0.8;
	6002	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6003	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6004	1	0	0	0	6.9	0	1	0	220	4	1.2	0.8;
	6005	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6006	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6007	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6008	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6009	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6010	1	113	57.3	0	12.82	0	1	0	150	9	1.2	0.8;
	6011	1	135.9	4	0	6.07	0	1	0	220	5	1.2	0.8;
	6012	1	0	0	0	0.06	0	1	0	220	3	1.2	0.8;
	6013	1	62.7	9	0	8.02	0	1	0	154	1	1.2	0.8;
	6014	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6015	1	0	0	0	0.88	0	1	0	220	1	1.2	0.8;
	6016	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6017	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6018	1	195.2	92.2	0	11.67	0	1	0	220	6	1.2	0.8;
	6019	1	204	29	0	2.28	0	1	0	154	1	1.2	0.8;
	6020	1	0	0	0	28.29	0	1	0	380	1	1.2	0.8;
	6021	1	0	0	0	0.05	0	1	0	220	3	1.2	0.8;
	6022	1	40.24	24.9	0	1.81	0	1	0	150	9	1.2	0.8;
	6023	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6024	1	225.8	123	0	9.24	0	1	0	220	6	1.2	0.8;
	6025	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6026	1	65.27	6	0	3.89	0	1	0	220	4	1.2	0.8;
	6027	1	47.65	7.1	0	7.3	0	1	0	220	4	1.2	0.8;
	6028	1	0	0	0	4.05	0	1	0	400	1	1.2	0.8;
	6029	1	61.67	28.3	0	0.1	0	1	0	220	10	1.2	0.8;
	6030	1	173	11.3	0	8.41	0	1	0	220	3	1.2	0.8;
	6031	1	0	0	0	1.23	0	1	0	220	5	1.2	0.8;
	6032	1	128	72.9	0	14.95	0	1	0	380	3	1.2	0.8;
	6033	1	5.31	2	0	0.17	0	1	0	110	18	1.2	0.8;
	6034	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6035	1	40.34	10.4	0	7.02	0	1	0	110	8	1.2	0.8;
	6036	1	0.5	12.4	0	0.25	0	1	0	220	3	1.2	0.8;
	6037	1	4.2	0.6	0	2.84	0	1	0	154	1	1.2	0.8;
	6038	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	6039	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6040	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6041	1	0	0	0	0.34	0	1	0	150	9	1.2	0.8;
	6042	1	0	0	0	5.16	0	1	0	154	1	1.2	0.8;
	6043	1	13.01	3.8	0	3.59	0	1	0	220	5	1.2	0.8;
	6044	1	0	0	0	43.16	0	1	0	380	16	1.2	0.8;
	6045	1	64.77	6.4	0	3.84	0	1	0	220	4	1.2	0.8;
	6046	1	0	0	0	84.33	0	1	0	380	3	1.2	0.8;
	6047	1	9.91	5.4	0	4.6	0	1	0	220	5	1.2	0.8;
	6048	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6049	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	6050	1	2.2	0.5	0	2.31	0	1	0	150	10	1.2	0.8;
	6051	1	0	0	0	18.49	0	1	0	380	3	1.2	0.8;
	6052	1	0	0	0	3.82	0	1	0	220	5	1.2	0.8;
	6053	1	0	0	0	19.2	0	1	0	380	3	1.2	0.8;
	6054	1	-0.54	-1	0	4.8	0	1	0	150	9	1.2	0.8;
	6055	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6056	1	0	0	0	20.9	0	1	0	220	3	1.2	0.8;
	6057	1	0	0	0	1.18	0	1	0	380	5	1.2	0.8;
	6058	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	6059	1	230.42	-7.87	0	5.13	0	1	0	220	4	1.2	0.8;
	6060	1	44.05	14.6	0	0.6	0	1	0	110	21	1.2	0.8;
	6061	1	0	0	0	50.8	0	1	0	380	5	1.2	0.8;
	6062	1	0	0	0	1.48	0	1	0	220	6	1.2	0.8;
	6063	1	39.14	7.7	0	11.68	0	1	0	220	5	1.2	0.8;
	6064	1	0	0	0	-0.06	0	1	0	220	5	1.2	0.8;
	6065	1	132.4	-10.4	0	3.02	0	1	0	220	3	1.2	0.8;
	6066	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6067	1	0	0.01	0	2.1	0	1	0	150	8	1.2	0.8;
	6068	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6069	1	39.84	17.6	0	2.1	0	1	0	110	21	1.2	0.8;
	6070	1	25.43	7.9	0	1.03	0	1	0	110	8	1.2	0.8;
	6071	1	145.8	42.4	0	2.34	0	1	0	220	6	1.2	0.8;
	6072	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6073	1	0	0	0	0.09	0	1	0	220	5	1.2	0.8;
	6074	1	52.6	7.5	0	3.66	0	1	0	154	1	1.2	0.8;
	6075	1	0	0	0	49.86	0	1	0	380	19	1.2	0.8;
	6076	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6077	1	13.64	9	0	1.7	0	1	0	150	9	1.2	0.8;
	6078	1	137.8	22.9	0	6.55	0	1	0	220	6	1.2	0.8;
	6079	1	0	0	0	20.86	0	1	0	380	3	1.2	0.8;
	6080	1	0	0	0	11.85	0	1	0	220	3	1.2	0.8;
	6081	1	-0.62	0	0	75.07	0	1	0	380	5	1.2	0.8;
	6082	1	0	0	0	30.64	0	1	0	380	1	1.2	0.8;
	6083	1	11.11	4.1	0	0.8	0	1	0	220	5	1.2	0.8;
	6084	1	310.2	4.5	0	8.51	0	1	0	220	5	1.2	0.8;
	6085	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6086	1	128.18	35.03	0	1.76	0	1	0	150	1	1.2	0.8;
	6087	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6088	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6089	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6090	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6091	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6092	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6093	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6094	1	6.71	1.3	0	0.34	0	1	0	110	18	1.2	0.8;
	6095	1	0	8.5	0	0.67	0	1	0	150	9	1.2	0.8;
	6096	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6097	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6098	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6099	1	91.4	-88.2	0	0.29	0	1	0	220	3	1.2	0.8;
	6100	1	0	0	0	1.41	0	1	0	110	12	1.2	0.8;
	6101	1	0	0	0	0.67	0	1	0	220	5	1.2	0.8;
	6102	1	0	0	0	2.69	0	1	0	220	3	1.2	0.8;
	6103	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6104	1	110.7	94.3	0	6.43	0	1	0	220	3	1.2	0.8;
	6105	1	153.4	86.8	0	53.98	0	1	0	380	4	1.2	0.8;
	6106	1	0.2	109.4	0	0	0	1	0	380	3	1.2	0.8;
	6107	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6108	1	121.4	40	0	11.16	0	1	0	380	3	1.2	0.8;
	6109	1	175.2	70.7	0	109.1	0	1	0	380	6	1.2	0.8;
	6110	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6111	1	29.03	10.1	0	2.41	0	1	0	110	19	1.2	0.8;
	6112	1	0	0	0	4.37	0	1	0	380	9	1.2	0.8;
	6113	1	27.03	69.9	0	9.79	0	1	0	220	13	1.2	0.8;
	6114	1	0	0	0	14.62	0	1	0	380	3	1.2	0.8;
	6115	1	325.2	38.1	0	19.99	0	1	0	380	4	1.2	0.8;
	6116	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6117	1	113.4	61.9	0	1.51	0	1	0	380	3	1.2	0.8;
	6118	1	200.19	90.59	0	24.07	0	1	0	220	6	1.2	0.8;
	6119	1	62.07	20	0	0.25	0	1	0	110	21	1.2	0.8;
	6120	1	0	0	0	12.88	0	1	0	220	10	1.2	0.8;
	6121	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6122	1	7.91	3.8	0	0.22	0	1	0	110	18	1.2	0.8;
	6123	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6124	1	0	0	0	0.53	0	1	0	110	12	1.2	0.8;
	6125	1	34.9	5	0	1.72	0	1	0	154	1	1.2	0.8;
	6126	1	0	0	0	0.71	0	1	0	150	9	1.2	0.8;
	6127	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6128	1	0	0	0	87.63	0	1	0	380	3	1.2	0.8;
	6129	1	144.5	40.9	0	17.35	0	1	0	220	7	1.2	0.8;
	6130	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6131	1	20.22	5.7	0	3.25	0	1	0	220	4	1.2	0.8;
	6132	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6133	1	0	0	0	3.35	0	1	0	380	6	1.2	0.8;
	6134	1	0	0	0	0.48	0	1	0	110	18	1.2	0.8;
	6135	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	6136	1	195.6	-1	0	3.19	0	1	0	220	4	1.2	0.8;
	6137	1	29.3	90.5	0	17.41	0	1	0	380	4	1.2	0.8;
	6138	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6139	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6140	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6141	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6142	1	-42.25	2.8	0	0.7	0	1	0	110	1	1.2	0.8;
	6143	1	26.73	9.6	0	2.19	0	1	0	110	19	1.2	0.8;
	6144	1	0	0	0	5.06	0	1	0	220	5	1.2	0.8;
	6145	1	0	-0.3	0	-0.09	0	1	0	380	6	1.2	0.8;
	6146	1	0	0	0	6.02	0	1	0	220	18	1.2	0.8;
	6147	1	59.17	19.3	0	1.16	0	1	0	150	8	1.2	0.8;
	6148	1	200.65	30.72	0	9.72	0	1	0	220	5	1.2	0.8;
	6149	1	0	0	0	42.13	0	1	0	380	24	1.2	0.8;
	6150	1	12.71	2.5	0	0.83	0	1	0	110	18	1.2	0.8;
	6151	1	0	0	0	-0.39	0	1	0	380	8	1.2	0.8;
	6152	1	0	0	0	2.06	0	1	0	154	1	1.2	0.8;
	6153	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6154	1	1110.6	290.8	0	178.43	0	1	0	380	14	1.2	0.8;
	6155	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6156	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6157	1	-3.2	-1.05	0	48.47	0	1	0	380	5	1.2	0.8;
	6158	1	9.01	4.9	0	0.64	0	1	0	220	5	1.2	0.8;
	6159	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6160	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6161	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6162	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6163	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6164	1	50.3	7.2	0	8.06	0	1	0	154	1	1.2	0.8;
	6165	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6166	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6167	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6168	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6169	1	172.5	48.7	0	54.92	0	1	0	380	14	1.2	0.8;
	6170	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6171	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	6172	1	54.32	7.98	0	13.58	0	1	0	150	1	1.2	0.8;
	6173	1	318.3	76.8	0	63.27	0	1	0	380	7	1.2	0.8;
	6174	1	53.86	18.7	0	3.48	0	1	0	110	22	1.2	0.8;
	6175	1	5.11	-0.1	0	3.73	0	1	0	110	18	1.2	0.8;
	6176	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6177	1	52.46	5.2	0	11.9	0	1	0	220	4	1.2	0.8;
	6178	1	5.81	1.7	0	0.42	0	1	0	220	5	1.2	0.8;
	6179	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6180	1	0	0	0	39.36	0	1	0	380	3	1.2	0.8;
	6181	1	67.07	34	0	7.95	0	1	0	220	11	1.2	0.8;
	6182	1	0	0	0	10.1	0	1	0	380	15	1.2	0.8;
	6183	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	6184	1	-2.29	0.3	0	2.71	0	1	0	150	9	1.2	0.8;
	6185	1	0	0	0	10.17	0	1	0	220	7	1.2	0.8;
	6186	1	0	0	0	0.79	0	1	0	150	9	1.2	0.8;
	6187	1	149	19.8	0	23.89	0	1	0	380	5	1.2	0.8;
	6188	1	-806.3	-50.1	0	4.19	0	1	0	380	3	1.2	0.8;
	6189	1	0	0	0	17.29	0	1	0	220	5	1.2	0.8;
	6190	1	-0.17	-8.06	0	0.83	0	1	0	110	8	1.2	0.8;
	6191	1	0	0	0	64.5	0	1	0	380	1	1.2	0.8;
	6192	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6193	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6194	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6195	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6196	1	0	0	0	7.6	0	1	0	220	3	1.2	0.8;
	6197	1	27.63	9.2	0	0.58	0	1	0	110	21	1.2	0.8;
	6198	1	6.73	14.7	0	11.51	0	1	0	150	9	1.2	0.8;
	6199	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6200	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6201	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6202	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6203	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6204	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6205	1	0	0	0	1.44	0	1	0	110	18	1.2	0.8;
	6206	1	-20.56	-3.88	0	1.72	0	1	0	220	4	1.2	0.8;
	6207	1	0	0	0	122.87	0	1	0	380	3	1.2	0.8;
	6208	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6209	1	119.3	106.3	0	6.33	0	1	0	150	1	1.2	0.8;
	6210	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6211	1	57.76	16	0	2.39	0	1	0	220	4	1.2	0.8;
	6212	2	0	0	0	0	0	1	0	380	5	1.2	0.8;
	6213	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6214	1	11.01	3.1	0	0.14	0	1	0	110	19	1.2	0.8;
	6215	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6216	1	14.26	-1.13	0	0.65	0	1	0	110	18	1.2	0.8;
	6217	1	0	0	0	8.95	0	1	0	220	5	1.2	0.8;
	6218	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6219	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6220	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6221	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6222	1	19.52	6.4	0	0.03	0	1	0	150	9	1.2	0.8;
	6223	1	0	0	0	42.02	0	1	0	400	1	1.2	0.8;
	6224	1	0	0	0	8.08	0	1	0	220	4	1.2	0.8;
	6225	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	6226	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6227	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6228	1	190.7	52	0	20.57	0	1	0	220	5	1.2	0.8;
	6229	1	44.35	14.8	0	0.36	0	1	0	110	21	1.2	0.8;
	6230	1	0	0	0	93.61	0	1	0	380	4	1.2	0.8;
	6231	1	269.22	97.24	0	0	0	1	0	110	24	1.2	0.8;
	6232	1	188.48	128.3	0	18.06	0	1	0	220	6	1.2	0.8;
	6233	1	72.18	49.6	0	37.52	0	1	0	150	8	1.2	0.8;
	6234	1	24.93	9.6	0	0.09	0	1	0	220	5	1.2	0.8;
	6235	1	24.23	5.5	0	1.18	0	1	0	110	22	1.2	0.8;
	6236	1	33.54	20.8	0	2.42	0	1	0	150	9	1.2	0.8;
	6237	1	0	0	0	3.24	0	1	0	220	8	1.2	0.8;
	6238	1	57.06	15.6	0	2.03	0	1	0	220	4	1.2	0.8;
	6239	1	-10.71	3.5	0	0.58	0	1	0	150	9	1.2	0.8;
	6240	1	47.15	15.7	0	5.41	0	1	0	220	5	1.2	0.8;
	6241	1	0	0	0	0.56	0	1	0	110	18	1.2	0.8;
	6242	1	105	18	0	5.41	0	1	0	220	4	1.2	0.8;
	6243	1	44.55	27.6	0	1.86	0	1	0	150	9	1.2	0.8;
	6244	1	2.7	0.4	0	4.05	0	1	0	154	1	1.2	0.8;
	6245	1	0	0	0	6.76	0	1	0	220	3	1.2	0.8;
	6246	1	100.42	58.37	0	40.35	0	1	0	380	13	1.2	0.8;
	6247	1	9.51	5.9	0	0.7	0	1	0	150	9	1.2	0.8;
	6248	1	0	0	0	2.4	0	1	0	150	10	1.2	0.8;
	6249	1	0	0	0	0.54	0	1	0	150	9	1.2	0.8;
	6250	1	0	0	0	7.91	0	1	0	380	3	1.2	0.8;
	6251	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6252	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6253	1	-11.81	-4.02	0	0.37	0	1	0	110	18	1.2	0.8;
	6254	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6255	1	0	0	0	0.74	0	1	0	154	1	1.2	0.8;
	6256	1	0	0	0	0.88	0	1	0	150	9	1.2	0.8;
	6257	1	61.4	8.8	0	4.24	0	1	0	154	1	1.2	0.8;
	6258	1	70.78	19.6	0	7.9	0	1	0	220	5	1.2	0.8;
	6259	1	303.7	247.8	0	8.79	0	1	0	220	3	1.2	0.8;
	6260	1	24.93	8.2	0	0.6	0	1	0	110	21	1.2	0.8;
	6261	1	145.7	83.6	0	53.82	0	1	0	380	18	1.2	0.8;
	6262	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6263	1	66.97	45.1	0	2.04	0	1	0	110	18	1.2	0.8;
	6264	1	184.7	71.5	0	95.42	0	1	0	150	8	1.2	0.8;
	6265	1	70.78	28	0	1.49	0	1	0	220	5	1.2	0.8;
	6266	1	35.49	11.53	0	1.31	0	1	0	220	4	1.2	0.8;
	6267	1	5.71	2.1	0	0.31	0	1	0	110	19	1.2	0.8;
	6268	1	0	0	0	60.39	0	1	0	380	3	1.2	0.8;
	6269	1	0	0	0	1.63	0	1	0	150	10	1.2	0.8;
	6270	1	5.5	0.8	0	9.28	0	1	0	154	1	1.2	0.8;
	6271	1	9.61	62.4	0	29.41	0	1	0	220	4	1.2	0.8;
	6272	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6273	1	11.91	4.3	0	0.47	0	1	0	110	19	1.2	0.8;
	6274	1	0	0	0	11.4	0	1	0	220	5	1.2	0.8;
	6275	1	35.84	14.1	0	50.11	0	1	0	150	8	1.2	0.8;
	6276	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6277	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6278	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6279	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6280	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6281	1	22.22	6	0	0.43	0	1	0	110	18	1.2	0.8;
	6282	1	0	0	0	8.45	0	1	0	220	6	1.2	0.8;
	6283	1	214.4	52.9	0	2.59	0	1	0	220	7	1.2	0.8;
	6284	1	124.8	23.5	0	5.84	0	1	0	220	16	1.2	0.8;
	6285	1	0	0	0	14.49	0	1	0	380	3	1.2	0.8;
	6286	1	-253.24	-29.59	0	10.61	0	1	0	150	1	1.2	0.8;
	6287	1	0.5	0.3	0	0.07	0	1	0	150	9	1.2	0.8;
	6288	1	0	0	0	1.09	0	1	0	220	3	1.2	0.8;
	6289	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6290	1	197.7	67.65	0	13.58	0	1	0	220	5	1.2	0.8;
	6291	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	6292	1	0	0	0	7.3	0	1	0	154	1	1.2	0.8;
	6293	1	80.59	7.3	0	18.92	0	1	0	220	4	1.2	0.8;
	6294	1	199.6	24.4	0	10.6	0	1	0	220	4	1.2	0.8;
	6295	1	-0.18	-1	0	0	0	1	0	150	8	1.2	0.8;
	6296	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6297	1	165.3	7.4	0	28.32	0	1	0	380	5	1.2	0.8;
	6298	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6299	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6300	1	26.63	9.7	0	0.75	0	1	0	110	19	1.2	0.8;
	6301	1	46.55	-18.9	0	14.78	0	1	0	220	3	1.2	0.8;
	6302	1	0	0	0	3.56	0	1	0	150	9	1.2	0.8;
	6303	1	81.49	25.1	0	0.36	0	1	0	220	5	1.2	0.8;
	6304	1	2.5	0.6	0	1.06	0	1	0	110	18	1.2	0.8;
	6305	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	6306	1	0	0	0	2.27	0	1	0	220	5	1.2	0.8;
	6307	1	30.53	9	0	1.9	0	1	0	110	8	1.2	0.8;
	6308	1	90.5	12.8	0	15.77	0	1	0	154	1	1.2	0.8;
	6309	1	2.4	0.9	0	1.18	0	1	0	110	19	1.2	0.8;
	6310	1	42.45	-10.2	0	10.02	0	1	0	220	23	1.2	0.8;
	6311	1	0	0	0	0.3	0	1	0	380	5	1.2	0.8;
	6312	1	131.7	32.9	0	108.56	0	1	0	380	4	1.2	0.8;
	6313	1	33.5	4.8	0	3.33	0	1	0	154	1	1.2	0.8;
	6314	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6315	1	60.07	-4.7	0	0.25	0	1	0	110	15	1.2	0.8;
	6316	1	0	0	0	0	0	1	0	220	11	1.2	0.8;
	6317	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	6318	1	8.91	2.5	0	0.68	0	1	0	110	18	1.2	0.8;
	6319	1	11.41	-3.7	0	0.1	0	1	0	110	18	1.2	0.8;
	6320	1	133.4	29.4	0	10.87	0	1	0	220	5	1.2	0.8;
	6321	1	26.13	2.7	0	1.7	0	1	0	220	5	1.2	0.8;
	6322	1	-113.33	45.2	0	67.52	0	1	0	380	4	1.2	0.8;
	6323	1	-9.01	21.8	0	4.58	0	1	0	150	9	1.2	0.8;
	6324	1	0	0	0	3.81	0	1	0	220	4	1.2	0.8;
	6325	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6326	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6327	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6328	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6329	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6330	1	51.06	16.5	0	2.37	0	1	0	110	8	1.2	0.8;
	6331	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6332	1	0	0	0	16.38	0	1	0	220	6	1.2	0.8;
	6333	1	50.36	24.3	0	3.64	0	1	0	220	8	1.2	0.8;
	6334	1	0	0	0	28.03	0	1	0	150	9	1.2	0.8;
	6335	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6336	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6337	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6338	1	19.52	11	0	1.11	0	1	0	220	6	1.2	0.8;
	6339	1	0	0	0	18.33	0	1	0	380	1	1.2	0.8;
	6340	1	366.6	57.4	0	60.78	0	1	0	380	4	1.2	0.8;
	6341	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6342	1	10.81	3.6	0	0.26	0	1	0	110	12	1.2	0.8;
	6343	1	0	0	0	9.93	0	1	0	220	18	1.2	0.8;
	6344	1	0	0	0	12.64	0	1	0	380	3	1.2	0.8;
	6345	1	0	0	0	1.58	0	1	0	150	9	1.2	0.8;
	6346	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6347	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6348	1	96.2	37.3	0	0.19	0	1	0	110	23	1.2	0.8;
	6349	1	269.9	12.4	0	4.09	0	1	0	150	10	1.2	0.8;
	6350	1	0	0	0	-0.04	0	1	0	220	5	1.2	0.8;
	6351	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6352	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6353	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6354	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6355	1	0	0	0	7.13	0	1	0	380	3	1.2	0.8;
	6356	1	0	0	0	4.78	0	1	0	220	10	1.2	0.8;
	6357	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6358	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6359	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6360	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6361	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6362	1	0	0	0	79.27	0	1	0	380	3	1.2	0.8;
	6363	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6364	1	0	0	0	8.9	0	1	0	380	18	1.2	0.8;
	6365	1	193.1	69.9	0	28.91	0	1	0	380	4	1.2	0.8;
	6366	1	0	0	0	14.33	0	1	0	380	8	1.2	0.8;
	6367	1	92.4	22	0	6.93	0	1	0	220	4	1.2	0.8;
	6368	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6369	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6370	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6371	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6372	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6373	1	0	0	0	4.03	0	1	0	220	8	1.2	0.8;
	6374	1	18.62	6.8	0	0.92	0	1	0	110	19	1.2	0.8;
	6375	1	14.32	7.2	0	3.62	0	1	0	220	7	1.2	0.8;
	6376	1	39.94	13.3	0	0.85	0	1	0	110	21	1.2	0.8;
	6377	1	43.55	14.3	0	1.63	0	1	0	110	21	1.2	0.8;
	6378	1	0	0	0	3.4	0	1	0	150	10	1.2	0.8;
	6379	1	68.48	-10.6	0	2.65	0	1	0	150	10	1.2	0.8;
	6380	1	0	0	0	18.8	0	1	0	380	3	1.2	0.8;
	6381	1	57	39.9	0	153.69	0	1	0	380	9	1.2	0.8;
	6382	1	31.2	4.4	0	1.61	0	1	0	154	1	1.2	0.8;
	6383	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6384	1	0	0	0	31.35	0	1	0	220	6	1.2	0.8;
	6385	1	24.13	29.4	0	146.51	0	1	0	380	3	1.2	0.8;
	6386	1	0	0	0	0.73	0	1	0	220	3	1.2	0.8;
	6387	1	0	0	0	0.57	0	1	0	110	18	1.2	0.8;
	6388	1	163.63	23	0	5.11	0	1	0	220	6	1.2	0.8;
	6389	1	165.8	44	0	6.15	0	1	0	220	5	1.2	0.8;
	6390	1	-0.73	-1.93	0	0.36	0	1	0	220	12	1.2	0.8;
	6391	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6392	1	65.07	15	0	1.37	0	1	0	220	5	1.2	0.8;
	6393	1	22.12	6.5	0	0.94	0	1	0	110	12	1.2	0.8;
	6394	1	235	58.9	0	14.47	0	1	0	220	5	1.2	0.8;
	6395	1	0	0	0	104.15	0	1	0	400	1	1.2	0.8;
	6396	1	3.7	0.6	0	5.81	0	1	0	154	1	1.2	0.8;
	6397	1	5.11	2.3	0	0.94	0	1	0	110	18	1.2	0.8;
	6398	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6399	1	20.82	8.2	0	2.96	0	1	0	220	4	1.2	0.8;
	6400	1	220.79	13.21	0	8.6	0	1	0	220	5	1.2	0.8;
	6401	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6402	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6403	1	0	0	0	18.66	0	1	0	380	1	1.2	0.8;
	6404	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6405	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6406	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6407	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6408	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6409	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6410	1	1.3	0	0	1.48	0	1	0	110	18	1.2	0.8;
	6411	1	-13.71	4.5	0	0.08	0	1	0	150	9	1.2	0.8;
	6412	1	8.3	1.2	0	1.6	0	1	0	154	1	1.2	0.8;
	6413	1	23.23	7.6	0	0.88	0	1	0	110	12	1.2	0.8;
	6414	1	-1235.46	-43	0	90.6	0	1	0	380	3	1.2	0.8;
	6415	1	0	0	0	9.89	0	1	0	220	18	1.2	0.8;
	6416	1	306.5	57.7	0	4.82	0	1	0	220	5	1.2	0.8;
	6417	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6418	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6419	1	72.28	6.6	0	1.42	0	1	0	220	4	1.2	0.8;
	6420	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6421	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6422	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6423	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6424	1	0	0	0	1.49	0	1	0	220	18	1.2	0.8;
	6425	1	0	0	0	1.86	0	1	0	150	1	1.2	0.8;
	6426	1	37.6	5.4	0	5.37	0	1	0	154	1	1.2	0.8;
	6427	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6428	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6429	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6430	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6431	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6432	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6433	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6434	1	0	0	0	0.51	0	1	0	110	18	1.2	0.8;
	6435	1	0	0	0	9.57	0	1	0	380	1	1.2	0.8;
	6436	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6437	1	-67.31	-44.04	0	0	0	1	0	150	8	1.2	0.8;
	6438	1	0	0	0	3.16	0	1	0	380	6	1.2	0.8;
	6439	1	35.24	12.7	0	3.4	0	1	0	110	22	1.2	0.8;
	6440	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6441	1	17.82	5.9	0	0.64	0	1	0	110	21	1.2	0.8;
	6442	1	33.74	11.8	0	1.66	0	1	0	110	3	1.2	0.8;
	6443	1	60.97	19.7	0	2.22	0	1	0	110	12	1.2	0.8;
	6444	1	16.7	2.4	0	3.18	0	1	0	154	1	1.2	0.8;
	6445	1	10.91	3.6	0	0.26	0	1	0	110	12	1.2	0.8;
	6446	1	0	0	0	6.56	0	1	0	220	19	1.2	0.8;
	6447	1	0	0	0	20.48	0	1	0	380	3	1.2	0.8;
	6448	1	0	0	0	72.64	0	1	0	380	4	1.2	0.8;
	6449	1	0	0	0	1.23	0	1	0	110	18	1.2	0.8;
	6450	1	62.07	20.7	0	6.92	0	1	0	220	21	1.2	0.8;
	6451	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6452	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6453	1	0	0	0	53.75	0	1	0	380	18	1.2	0.8;
	6454	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6455	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6456	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6457	1	0	0	0	33.22	0	1	0	380	3	1.2	0.8;
	6458	1	0	0	0	111.71	0	1	0	380	3	1.2	0.8;
	6459	1	0	0	0	91.64	0	1	0	380	20	1.2	0.8;
	6460	1	193	17.6	0	4.74	0	1	0	220	4	1.2	0.8;
	6461	1	0	0	0	-0.15	0	1	0	380	6	1.2	0.8;
	6462	1	266	62.8	0	1.95	0	1	0	220	4	1.2	0.8;
	6463	1	0	0	0	1.02	0	1	0	380	14	1.2	0.8;
	6464	1	0	0	0	8.33	0	1	0	220	3	1.2	0.8;
	6465	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	6466	1	0	0	0	1.02	0	1	0	220	5	1.2	0.8;
	6467	1	35.24	12.3	0	0.3	0	1	0	110	3	1.2	0.8;
	6468	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6469	1	-15.02	4.9	0	0.26	0	1	0	150	9	1.2	0.8;
	6470	1	99.1	-98.6	0	6.83	0	1	0	220	4	1.2	0.8;
	6471	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6472	1	0	0	0	51.43	0	1	0	380	4	1.2	0.8;
	6473	1	0	0	0	0	0	1	0	150	2	1.2	0.8;
	6474	1	25.33	12.7	0	6.83	0	1	0	220	18	1.2	0.8;
	6475	1	45.05	13.2	0	44.93	0	1	0	220	5	1.2	0.8;
	6476	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6477	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6478	1	0	0	0	6.72	0	1	0	220	3	1.2	0.8;
	6479	1	19.4	2.8	0	2.53	0	1	0	154	1	1.2	0.8;
	6480	1	0	0	0	13.44	0	1	0	150	8	1.2	0.8;
	6481	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6482	1	303.6	47.5	0	14.96	0	1	0	380	6	1.2	0.8;
	6483	1	30.03	9.7	0	4.1	0	1	0	110	8	1.2	0.8;
	6484	1	117.4	12.5	0	5.16	0	1	0	220	7	1.2	0.8;
	6485	1	0	0	0	5.12	0	1	0	220	22	1.2	0.8;
	6486	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	6487	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6488	1	0	0	0	28.17	0	1	0	380	5	1.2	0.8;
	6489	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6490	1	0	0	0	3.01	0	1	0	220	5	1.2	0.8;
	6491	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	6492	1	32.84	9.3	0	0.76	0	1	0	110	18	1.2	0.8;
	6493	1	77.19	47.8	0	2.08	0	1	0	150	9	1.2	0.8;
	6494	1	0	0	0	0.33	0	1	0	150	2	1.2	0.8;
	6495	1	0	0	0	0.51	0	1	0	220	3	1.2	0.8;
	6496	1	0	0	0	3.22	0	1	0	220	3	1.2	0.8;
	6497	1	485.5	-63.38	0	34.92	0	1	0	220	5	1.2	0.8;
	6498	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6499	1	296.8	77.7	0	0	0	1	0	150	2	1.2	0.8;
	6500	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6501	1	0	0	0	11.24	0	1	0	220	4	1.2	0.8;
	6502	1	11.21	4.4	0	0.25	0	1	0	110	15	1.2	0.8;
	6503	1	50.06	0	0	0	0	1	0	150	7	1.2	0.8;
	6504	1	39	5.5	0	1.3	0	1	0	154	1	1.2	0.8;
	6505	1	0	0	0	0.68	0	1	0	220	1	1.2	0.8;
	6506	1	19.52	5.6	0	1.46	0	1	0	150	8	1.2	0.8;
	6507	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6508	1	0	0	0	0.8	0	1	0	220	5	1.2	0.8;
	6509	1	142.5	523.5	0	34.96	0	1	0	380	6	1.2	0.8;
	6510	1	97	-539.3	0	50.89	0	1	0	380	3	1.2	0.8;
	6511	1	60.07	45	0	0.12	0	1	0	220	3	1.2	0.8;
	6512	1	0	0	0	102.31	0	1	0	380	5	1.2	0.8;
	6513	1	0	0	0	420.1	0	1	0	380	6	1.2	0.8;
	6514	1	0	0	0	11.68	0	1	0	220	21	1.2	0.8;
	6515	1	5.51	2	0	0.69	0	1	0	110	19	1.2	0.8;
	6516	1	13.82	4.5	0	0.25	0	1	0	110	12	1.2	0.8;
	6517	1	141.2	33.5	0	1.23	0	1	0	150	1	1.2	0.8;
	6518	1	1.3	0.4	0	1.43	0	1	0	110	18	1.2	0.8;
	6519	1	31.54	12.5	0	32.52	0	1	0	380	4	1.2	0.8;
	6520	1	5.21	1	0	0.94	0	1	0	110	18	1.2	0.8;
	6521	1	16.52	4.8	0	0.33	0	1	0	110	18	1.2	0.8;
	6522	1	0	0	0	12.27	0	1	0	380	3	1.2	0.8;
	6523	1	0	0	0	8.09	0	1	0	380	6	1.2	0.8;
	6524	1	0	0	0	9.25	0	1	0	380	4	1.2	0.8;
	6525	1	27.43	13.7	0	-0.01	0	1	0	380	21	1.2	0.8;
	6526	1	28.13	10.2	0	1.73	0	1	0	110	19	1.2	0.8;
	6527	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	6528	1	32.8	4.7	0	8.02	0	1	0	154	1	1.2	0.8;
	6529	1	140.2	11.2	0	9.1	0	1	0	220	4	1.2	0.8;
	6530	1	98.2	19.1	0	10.92	0	1	0	220	5	1.2	0.8;
	6531	1	1	1	0	0.27	0	1	0	110	23	1.2	0.8;
	6532	1	0	0	0	0.03	0	1	0	154	1	1.2	0.8;
	6533	1	52.6	110.6	0	2.72	0	1	0	220	7	1.2	0.8;
	6534	1	0	0	0	1	0	1	0	220	5	1.2	0.8;
	6535	1	0	0	0	30.98	0	1	0	400	1	1.2	0.8;
	6536	1	0	0	0	2.06	0	1	0	150	9	1.2	0.8;
	6537	1	55.7	7.9	0	2.29	0	1	0	154	1	1.2	0.8;
	6538	1	413	-353	0	8.88	0	1	0	400	1	1.2	0.8;
	6539	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6540	1	-14.83	-3.56	0	0.06	0	1	0	110	18	1.2	0.8;
	6541	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6542	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6543	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6544	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6545	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6546	1	0	0	0	39.29	0	1	0	380	9	1.2	0.8;
	6547	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6548	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6549	1	22.42	4.8	0	0.53	0	1	0	110	3	1.2	0.8;
	6550	1	0	0	0	14.69	0	1	0	380	3	1.2	0.8;
	6551	1	0	0	0	0.01	0	1	0	150	9	1.2	0.8;
	6552	1	88.5	27.4	0	0.04	0	1	0	110	21	1.2	0.8;
	6553	1	5.71	1.6	0	0.48	0	1	0	110	18	1.2	0.8;
	6554	1	0	0	0	2.06	0	1	0	220	6	1.2	0.8;
	6555	1	0	0	0	7.22	0	1	0	220	4	1.2	0.8;
	6556	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6557	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6558	1	0	0	0	0.54	0	1	0	154	1	1.2	0.8;
	6559	1	227.6	37.8	0	39.33	0	1	0	380	6	1.2	0.8;
	6560	1	0	0	0	6.45	0	1	0	220	1	1.2	0.8;
	6561	1	37.44	-28.3	0	9.28	0	1	0	220	3	1.2	0.8;
	6562	1	0	0	0	31.6	0	1	0	380	3	1.2	0.8;
	6563	2	0	0	0	0	0	1	0	9	1	1.2	0.8;
	6564	1	0	0	0	9.72	0	1	0	380	3	1.2	0.8;
	6565	1	49.45	30.6	0	1.57	0	1	0	150	9	1.2	0.8;
	6566	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6567	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6568	1	24.93	15.4	0	5.48	0	1	0	150	9	1.2	0.8;
	6569	1	-0.2	-1.64	0	0	0	1	0	150	8	1.2	0.8;
	6570	1	0	0	0	10.71	0	1	0	380	3	1.2	0.8;
	6571	1	0	0	0	2.13	0	1	0	150	9	1.2	0.8;
	6572	1	0	0	0	-0.32	0	1	0	220	5	1.2	0.8;
	6573	1	0	0	0	2.7	0	1	0	220	1	1.2	0.8;
	6574	1	0	0	0	53.24	0	1	0	220	6	1.2	0.8;
	6575	1	0	0	0	0.46	0	1	0	220	5	1.2	0.8;
	6576	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6577	1	69.78	25	0	14.24	0	1	0	220	5	1.2	0.8;
	6578	1	0	0	0	18.32	0	1	0	380	8	1.2	0.8;
	6579	1	1.1	0.4	0	1.41	0	1	0	110	18	1.2	0.8;
	6580	1	0	0	0	0.24	0	1	0	380	6	1.2	0.8;
	6581	1	71.88	-2.2	0	0.07	0	1	0	220	3	1.2	0.8;
	6582	1	0	0	0	5.9	0	1	0	220	4	1.2	0.8;
	6583	1	0	0	0	12.29	0	1	0	220	22	1.2	0.8;
	6584	2	0	0	0	0	0	1	0	14	1	1.2	0.8;
	6585	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	6586	1	0	0	0	1.75	0	1	0	220	5	1.2	0.8;
	6587	1	0	0	0	18.07	0	1	0	380	3	1.2	0.8;
	6588	1	15.32	18.2	0	27.62	0	1	0	220	4	1.2	0.8;
	6589	1	0	0	0	55.52	0	1	0	380	5	1.2	0.8;
	6590	1	336.3	104.4	0	0	0	1	0	150	2	1.2	0.8;
	6591	1	0	0	0	2.91	0	1	0	220	3	1.2	0.8;
	6592	1	0	0	0	30.26	0	1	0	380	10	1.2	0.8;
	6593	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6594	1	0	0	0	0.7	0	1	0	110	18	1.2	0.8;
	6595	1	0	0	0	334.58	0	1	0	380	3	1.2	0.8;
	6596	1	80.09	20	0	6.98	0	1	0	220	3	1.2	0.8;
	6597	1	199.3	53.7	0	12.54	0	1	0	380	3	1.2	0.8;
	6598	1	65.6	-382	0	57.72	0	1	0	380	3	1.2	0.8;
	6599	1	-37.34	-13.33	0	251.34	0	1	0	380	5	1.2	0.8;
	6600	1	0	0	0	6.2	0	1	0	220	6	1.2	0.8;
	6601	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6602	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6603	1	20.72	6.8	0	0.69	0	1	0	110	12	1.2	0.8;
	6604	1	170.1	-9.3	0	5.97	0	1	0	220	5	1.2	0.8;
	6605	1	95.51	17.1	0	8.5	0	1	0	220	5	1.2	0.8;
	6606	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6607	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6608	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6609	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6610	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6611	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6612	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6613	1	219.6	62.5	0	5.5	0	1	0	220	5	1.2	0.8;
	6614	1	0	0	0	43.44	0	1	0	380	4	1.2	0.8;
	6615	1	55.98	18.47	0	9.45	0	1	0	150	1	1.2	0.8;
	6616	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	6617	1	75.38	21.8	0	0.63	0	1	0	220	4	1.2	0.8;
	6618	1	74.98	46.4	0	2.74	0	1	0	150	9	1.2	0.8;
	6619	1	0	0	0	12.9	0	1	0	380	6	1.2	0.8;
	6620	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6621	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6622	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6623	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6624	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6625	1	0	0	0	0	0	1	0	110	3	1.2	0.8;
	6626	1	0	0	0	45.07	0	1	0	220	6	1.2	0.8;
	6627	1	7	1	0	3.58	0	1	0	154	1	1.2	0.8;
	6628	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6629	1	12.91	4	0	1.66	0	1	0	110	19	1.2	0.8;
	6630	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6631	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6632	1	160	69.2	0	0.19	0	1	0	220	5	1.2	0.8;
	6633	1	0	0	0	1.1	0	1	0	150	9	1.2	0.8;
	6634	1	97.5	13.9	0	29.65	0	1	0	400	1	1.2	0.8;
	6635	1	0	0	0	0.94	0	1	0	220	5	1.2	0.8;
	6636	1	349.6	22	0	10.29	0	1	0	380	6	1.2	0.8;
	6637	1	91.1	36.1	0	1.01	0	1	0	220	3	1.2	0.8;
	6638	1	114.2	16.3	0	2.85	0	1	0	154	1	1.2	0.8;
	6639	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6640	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6641	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6642	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6643	1	41.05	31.8	0	1.37	0	1	0	220	6	1.2	0.8;
	6644	1	268.56	29.72	0	6.5	0	1	0	220	13	1.2	0.8;
	6645	1	3.2	8.3	0	0.38	0	1	0	150	9	1.2	0.8;
	6646	1	48.48	8.7	0	10.14	0	1	0	220	5	1.2	0.8;
	6647	1	113.6	16.2	0	1.83	0	1	0	154	1	1.2	0.8;
	6648	1	15.32	9.5	0	5.33	0	1	0	150	9	1.2	0.8;
	6649	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	6650	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6651	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6652	1	5.11	1.9	0	2.31	0	1	0	110	18	1.2	0.8;
	6653	1	405.5	247.2	0	108	0	1	0	380	13	1.2	0.8;
	6654	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6655	1	3.2	0.4	0	0.65	0	1	0	110	18	1.2	0.8;
	6656	1	0	0	0	35.58	0	1	0	380	3	1.2	0.8;
	6657	1	7.71	1.3	0	2.44	0	1	0	110	18	1.2	0.8;
	6658	1	-14.82	-5.03	0	0.15	0	1	0	110	18	1.2	0.8;
	6659	1	-15.88	-4.9	0	0.29	0	1	0	110	22	1.2	0.8;
	6660	1	0	0	0	14.72	0	1	0	220	7	1.2	0.8;
	6661	1	0	0	0	150.65	0	1	0	380	5	1.2	0.8;
	6662	1	0	0	0	38.49	0	1	0	380	4	1.2	0.8;
	6663	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6664	1	0	0	0	2.32	0	1	0	380	10	1.2	0.8;
	6665	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6666	1	0	0	0	14.64	0	1	0	220	5	1.2	0.8;
	6667	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6668	1	21.12	13.1	0	0.18	0	1	0	150	9	1.2	0.8;
	6669	1	2.8	0.5	0	2.37	0	1	0	110	18	1.2	0.8;
	6670	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6671	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	6672	1	20.02	9	0	0.67	0	1	0	110	23	1.2	0.8;
	6673	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6674	1	0	0	0	0.3	0	1	0	220	5	1.2	0.8;
	6675	1	0	0	0	124.2	0	1	0	380	5	1.2	0.8;
	6676	1	0	0	0	1.33	0	1	0	150	9	1.2	0.8;
	6677	1	-8.71	2.9	0	0.42	0	1	0	150	9	1.2	0.8;
	6678	1	179.8	76.5	0	8.05	0	1	0	220	7	1.2	0.8;
	6679	1	119	21.9	0	0.95	0	1	0	220	5	1.2	0.8;
	6680	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	6681	1	48.45	16	0	0.47	0	1	0	110	21	1.2	0.8;
	6682	1	138.2	21.3	0	2.33	0	1	0	220	4	1.2	0.8;
	6683	1	93	66	0	2.25	0	1	0	220	3	1.2	0.8;
	6684	1	6.41	2.3	0	0.78	0	1	0	110	19	1.2	0.8;
	6685	1	17.02	5.6	0	0.19	0	1	0	110	12	1.2	0.8;
	6686	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6687	1	13.92	6.3	0	0.37	0	1	0	110	18	1.2	0.8;
	6688	1	101	20.6	0	54.5	0	1	0	380	6	1.2	0.8;
	6689	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6690	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6691	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6692	1	130.5	25.7	0	2.27	0	1	0	220	5	1.2	0.8;
	6693	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6694	1	-9.87	-3.77	0	0.42	0	1	0	110	18	1.2	0.8;
	6695	1	0	0	0	3.15	0	1	0	220	6	1.2	0.8;
	6696	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	6697	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6698	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6699	1	77.59	-6.1	0	2.78	0	1	0	220	5	1.2	0.8;
	6700	1	92.4	13.1	0	98.17	0	1	0	400	1	1.2	0.8;
	6701	1	0	0	0	0.31	0	1	0	150	9	1.2	0.8;
	6702	1	0	0	0	-1.06	0	1	0	220	3	1.2	0.8;
	6703	1	11.91	4.3	0	1.68	0	1	0	110	19	1.2	0.8;
	6704	1	73.28	9.4	0	24.65	0	1	0	380	3	1.2	0.8;
	6705	1	47.95	16.3	0	3.46	0	1	0	220	6	1.2	0.8;
	6706	1	27.9	4	0	2.96	0	1	0	154	1	1.2	0.8;
	6707	1	-31.26	-13.2	0	2.81	0	1	0	220	6	1.2	0.8;
	6708	1	8.51	2.8	0	1.16	0	1	0	110	12	1.2	0.8;
	6709	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6710	1	311.4	43	0	37.55	0	1	0	380	6	1.2	0.8;
	6711	1	2.2	0.6	0	0.04	0	1	0	150	10	1.2	0.8;
	6712	1	100.7	12.8	0	0.66	0	1	0	220	13	1.2	0.8;
	6713	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6714	1	19.52	6.4	0	0.03	0	1	0	150	9	1.2	0.8;
	6715	1	11.01	3.9	0	7.98	0	1	0	220	5	1.2	0.8;
	6716	1	36.28	-45.18	0	0.84	0	1	0	220	13	1.2	0.8;
	6717	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6718	1	13.9	1.9	0	4.25	0	1	0	154	1	1.2	0.8;
	6719	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6720	1	0	0	0	2.07	0	1	0	110	22	1.2	0.8;
	6721	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6722	1	0	0	0	0.52	0	1	0	110	18	1.2	0.8;
	6723	1	0	0	0	0.16	0	1	0	110	18	1.2	0.8;
	6724	1	672.7	107.6	0	0.56	0	1	0	150	2	1.2	0.8;
	6725	1	12.21	7.9	0	0.56	0	1	0	110	18	1.2	0.8;
	6726	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	6727	1	0	0	0	75.38	0	1	0	380	4	1.2	0.8;
	6728	1	5.77	2.68	0	1.72	0	1	0	150	9	1.2	0.8;
	6729	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6730	1	11.2	1.6	0	9.91	0	1	0	154	1	1.2	0.8;
	6731	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6732	1	0	0	0	3.16	0	1	0	110	22	1.2	0.8;
	6733	1	183.8	2.2	0	2.98	0	1	0	220	4	1.2	0.8;
	6734	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6735	1	20.32	-24.8	0	7.45	0	1	0	220	3	1.2	0.8;
	6736	1	-1.73	-1.71	0	22.07	0	1	0	380	5	1.2	0.8;
	6737	1	84.59	42.82	0	0.86	0	1	0	220	13	1.2	0.8;
	6738	1	170.9	39	0	11.25	0	1	0	220	5	1.2	0.8;
	6739	1	0	0	0	0.98	0	1	0	110	18	1.2	0.8;
	6740	1	0	0	0	4.25	0	1	0	220	3	1.2	0.8;
	6741	1	0	0	0	52.96	0	1	0	380	5	1.2	0.8;
	6742	1	0	0	0	1.27	0	1	0	110	19	1.2	0.8;
	6743	1	19.12	7.4	0	21.97	0	1	0	380	4	1.2	0.8;
	6744	1	0	0	0	37.74	0	1	0	150	1	1.2	0.8;
	6745	1	37.94	18.9	0	1.94	0	1	0	380	21	1.2	0.8;
	6746	1	70.28	10.3	0	13.73	0	1	0	220	4	1.2	0.8;
	6747	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	6748	1	0	0	0	4.36	0	1	0	150	9	1.2	0.8;
	6749	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6750	1	10.11	3.7	0	2.15	0	1	0	110	19	1.2	0.8;
	6751	1	0	0	0	1.69	0	1	0	380	6	1.2	0.8;
	6752	1	10.11	0	0	0.32	0	1	0	110	18	1.2	0.8;
	6753	1	0	0	0	4.45	0	1	0	154	1	1.2	0.8;
	6754	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6755	1	8.3	1.2	0	2.32	0	1	0	154	1	1.2	0.8;
	6756	1	0	0	0	16.93	0	1	0	380	6	1.2	0.8;
	6757	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6758	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6759	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6760	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6761	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6762	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6763	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6764	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6765	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6766	1	42.55	17.6	0	1.2	0	1	0	220	5	1.2	0.8;
	6767	1	135	25.7	0	43.01	0	1	0	380	6	1.2	0.8;
	6768	1	37.94	51.4	0	0.55	0	1	0	380	3	1.2	0.8;
	6769	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6770	1	1.9	0.6	0	1.06	0	1	0	110	12	1.2	0.8;
	6771	1	0	0	0	1.5	0	1	0	154	1	1.2	0.8;
	6772	1	0	0	0	70.06	0	1	0	380	3	1.2	0.8;
	6773	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6774	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6775	1	26.03	16.1	0	0	0	1	0	150	9	1.2	0.8;
	6776	1	40.04	15	0	1.59	0	1	0	220	3	1.2	0.8;
	6777	1	0	0	0	80.39	0	1	0	380	5	1.2	0.8;
	6778	1	0	0	0	0.05	0	1	0	220	5	1.2	0.8;
	6779	1	162.1	73	0	0.3	0	1	0	110	23	1.2	0.8;
	6780	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	6781	1	44.6	6.4	0	2.31	0	1	0	154	1	1.2	0.8;
	6782	1	7	1	0	0.87	0	1	0	154	1	1.2	0.8;
	6783	1	194.1	27.6	0	3.26	0	1	0	154	1	1.2	0.8;
	6784	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6785	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6786	1	16.7	2.4	0	14.37	0	1	0	154	1	1.2	0.8;
	6787	1	18.2	2.6	0	1.59	0	1	0	154	1	1.2	0.8;
	6788	1	21.62	7.8	0	1.43	0	1	0	110	19	1.2	0.8;
	6789	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6790	1	0	0	0	3.21	0	1	0	220	4	1.2	0.8;
	6791	1	111.1	15.7	0	4.13	0	1	0	154	1	1.2	0.8;
	6792	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6793	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6794	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6795	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6796	1	137.8	64.5	0	5.41	0	1	0	380	3	1.2	0.8;
	6797	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6798	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6799	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6800	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6801	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6802	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6803	1	0	0	0	0.11	0	1	0	110	12	1.2	0.8;
	6804	1	75.58	-7.5	0	8.08	0	1	0	380	3	1.2	0.8;
	6805	1	280.7	53.7	0	42.19	0	1	0	380	13	1.2	0.8;
	6806	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6807	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6808	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6809	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6810	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6811	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6812	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6813	1	17.92	7.2	0	0.8	0	1	0	110	21	1.2	0.8;
	6814	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6815	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6816	1	0	0	0	1.59	0	1	0	154	1	1.2	0.8;
	6817	1	1.7	0.6	0	0.51	0	1	0	110	18	1.2	0.8;
	6818	1	0	0	0	1.45	0	1	0	150	9	1.2	0.8;
	6819	1	3.7	1.3	0	0.9	0	1	0	110	19	1.2	0.8;
	6820	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6821	1	18.22	8.6	0	34.7	0	1	0	380	4	1.2	0.8;
	6822	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	6823	1	0	0	0	0.15	0	1	0	380	3	1.2	0.8;
	6824	1	0	0	0	3.72	0	1	0	220	3	1.2	0.8;
	6825	1	0	0	0	11	0	1	0	380	3	1.2	0.8;
	6826	1	41.75	13.2	0	3.36	0	1	0	110	22	1.2	0.8;
	6827	1	5.01	2	0	0.77	0	1	0	110	23	1.2	0.8;
	6828	1	0	0	0	8.1	0	1	0	220	4	1.2	0.8;
	6829	1	0	0	0	165.63	0	1	0	380	4	1.2	0.8;
	6830	1	0	0	0	0.84	0	1	0	110	18	1.2	0.8;
	6831	1	0	0	0	5.63	0	1	0	154	1	1.2	0.8;
	6832	1	28.83	9.6	0	0.85	0	1	0	110	21	1.2	0.8;
	6833	1	4.61	1.7	0	0.88	0	1	0	110	19	1.2	0.8;
	6834	1	93.9	-0.4	0	3.66	0	1	0	220	5	1.2	0.8;
	6835	1	68.38	-24.4	0	7.06	0	1	0	220	4	1.2	0.8;
	6836	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	6837	1	27.13	16.8	0	0.28	0	1	0	150	9	1.2	0.8;
	6838	1	16.52	3.2	0	0.9	0	1	0	110	18	1.2	0.8;
	6839	1	100.6	15.7	0	5.52	0	1	0	220	5	1.2	0.8;
	6840	1	87.9	75	0	58.93	0	1	0	380	3	1.2	0.8;
	6841	1	204.2	41.1	0	12.5	0	1	0	220	4	1.2	0.8;
	6842	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6843	1	13.21	4.4	0	0.38	0	1	0	110	21	1.2	0.8;
	6844	1	390.5	62.5	0	0	0	1	0	150	2	1.2	0.8;
	6845	1	0	0	0	0.02	0	1	0	220	6	1.2	0.8;
	6846	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	6847	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6848	1	-0.58	-2.28	0	0.56	0	1	0	110	19	1.2	0.8;
	6849	1	11.41	5.1	0	0.15	0	1	0	110	18	1.2	0.8;
	6850	1	0.3	97.4	0	52.18	0	1	0	380	3	1.2	0.8;
	6851	1	16.62	5.5	0	1.34	0	1	0	110	21	1.2	0.8;
	6852	1	91.2	56.1	0	8.3	0	1	0	220	6	1.2	0.8;
	6853	1	0	0	0	1.06	0	1	0	150	9	1.2	0.8;
	6854	1	124	29.2	0	0.53	0	1	0	220	5	1.2	0.8;
	6855	1	0.2	0.8	0	0.04	0	1	0	220	3	1.2	0.8;
	6856	1	0	0	0	6.16	0	1	0	380	18	1.2	0.8;
	6857	1	0	0	0	0.66	0	1	0	220	1	1.2	0.8;
	6858	1	25.13	8.2	0	0.89	0	1	0	110	21	1.2	0.8;
	6859	1	102.7	17.8	0	48.05	0	1	0	220	5	1.2	0.8;
	6860	1	13.82	1.4	0	0.7	0	1	0	220	5	1.2	0.8;
	6861	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6862	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6863	1	0	0	0	0.6	0	1	0	110	19	1.2	0.8;
	6864	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6865	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	6866	1	84.09	1	0	32.3	0	1	0	380	11	1.2	0.8;
	6867	1	142.6	50.6	0	31.05	0	1	0	220	4	1.2	0.8;
	6868	1	0	0	0	23.94	0	1	0	380	3	1.2	0.8;
	6869	1	186.6	56.6	0	30.24	0	1	0	380	20	1.2	0.8;
	6870	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6871	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	6872	1	16.02	5.1	0	0.63	0	1	0	110	8	1.2	0.8;
	6873	1	0	0	0	8.67	0	1	0	380	1	1.2	0.8;
	6874	1	0	0	0	43.7	0	1	0	400	1	1.2	0.8;
	6875	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6876	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6877	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6878	1	0.8	45.3	0	16.74	0	1	0	380	4	1.2	0.8;
	6879	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6880	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6881	1	0	8.3	0	10.19	0	1	0	150	9	1.2	0.8;
	6882	1	0	0	0	50	0	1	0	150	8	1.2	0.8;
	6883	1	29.38	-14.09	0	1.33	0	1	0	110	19	1.2	0.8;
	6884	1	10.81	3.9	0	0.61	0	1	0	110	15	1.2	0.8;
	6885	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	6886	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	6887	1	124.3	42	0	3.31	0	1	0	220	13	1.2	0.8;
	6888	1	15.82	7.2	0	1.9	0	1	0	110	18	1.2	0.8;
	6889	1	0	0	0	92.21	0	1	0	380	18	1.2	0.8;
	6890	1	25.33	8.8	0	1.39	0	1	0	110	22	1.2	0.8;
	6891	1	0	0	0	3.4	0	1	0	150	9	1.2	0.8;
	6892	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6893	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6894	1	8.81	3.2	0	1.12	0	1	0	110	19	1.2	0.8;
	6895	1	0	0	0	3.27	0	1	0	380	5	1.2	0.8;
	6896	1	136.8	4.8	0	10	0	1	0	220	3	1.2	0.8;
	6897	1	19.72	7.1	0	0.28	0	1	0	110	15	1.2	0.8;
	6898	1	0	0	0	3	0	1	0	220	4	1.2	0.8;
	6899	1	19.62	7.4	0	0.76	0	1	0	110	15	1.2	0.8;
	6900	1	0	0	0	20.81	0	1	0	380	4	1.2	0.8;
	6901	1	59.2	8.4	0	2.26	0	1	0	154	1	1.2	0.8;
	6902	1	54.76	33.9	0	0.46	0	1	0	150	9	1.2	0.8;
	6903	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	6904	1	0	0	0	0.2	0	1	0	110	18	1.2	0.8;
	6905	1	21.42	11.8	0	28.85	0	1	0	380	5	1.2	0.8;
	6906	1	195.4	76.84	0	8.59	0	1	0	220	5	1.2	0.8;
	6907	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6908	1	14.22	5.1	0	0.39	0	1	0	110	15	1.2	0.8;
	6909	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6910	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6911	1	57.46	17.1	0	1.61	0	1	0	220	5	1.2	0.8;
	6912	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6913	1	0	0	0	23.37	0	1	0	220	6	1.2	0.8;
	6914	1	392	177.7	0	10.88	0	1	0	220	18	1.2	0.8;
	6915	1	0	0	0	46.25	0	1	0	380	4	1.2	0.8;
	6916	1	97	57.4	0	93.82	0	1	0	380	3	1.2	0.8;
	6917	1	-2.91	-0.6	0	0.02	0	1	0	220	6	1.2	0.8;
	6918	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6919	1	0	0	0	4.51	0	1	0	150	1	1.2	0.8;
	6920	1	0	0	0	6.11	0	1	0	150	10	1.2	0.8;
	6921	1	92.1	38	0	4.93	0	1	0	220	16	1.2	0.8;
	6922	1	0	0	0	0.81	0	1	0	220	20	1.2	0.8;
	6923	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6924	1	4.91	1.6	0	4.15	0	1	0	220	5	1.2	0.8;
	6925	1	5.81	3.8	0	0.94	0	1	0	110	18	1.2	0.8;
	6926	1	2	0.6	0	0.53	0	1	0	110	21	1.2	0.8;
	6927	1	66.97	18.6	0	18.5	0	1	0	220	5	1.2	0.8;
	6928	1	3.1	0.1	0	1.34	0	1	0	220	5	1.2	0.8;
	6929	1	0	0	0	2.38	0	1	0	220	5	1.2	0.8;
	6930	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6931	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6932	1	0	0	0	2.42	0	1	0	150	9	1.2	0.8;
	6933	1	17.7	-334.5	0	55.71	0	1	0	380	3	1.2	0.8;
	6934	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	6935	1	0	0	0	4.89	0	1	0	380	18	1.2	0.8;
	6936	1	0	0	0	0.41	0	1	0	110	19	1.2	0.8;
	6937	1	0	0	0	25.37	0	1	0	380	5	1.2	0.8;
	6938	1	0	0	0	13.59	0	1	0	380	1	1.2	0.8;
	6939	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	6940	1	110.6	20.4	0	26.9	0	1	0	220	6	1.2	0.8;
	6941	1	0	0	0	43.9	0	1	0	380	18	1.2	0.8;
	6942	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	6943	1	101.89	25.72	0	5.11	0	1	0	220	5	1.2	0.8;
	6944	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6945	1	0.4	0.3	0	1.17	0	1	0	110	18	1.2	0.8;
	6946	1	-0.15	-0.9	0	0	0	1	0	110	8	1.2	0.8;
	6947	1	17.12	6.3	0	0.51	0	1	0	110	18	1.2	0.8;
	6948	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	6949	1	0	0	0	2.03	0	1	0	380	3	1.2	0.8;
	6950	1	13.77	18.73	0	0.46	0	1	0	150	9	1.2	0.8;
	6951	1	2.2	0	0	4.81	0	1	0	220	10	1.2	0.8;
	6952	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	6953	1	58.97	18.1	0	0.32	0	1	0	110	18	1.2	0.8;
	6954	1	0	0	0	17.63	0	1	0	220	18	1.2	0.8;
	6955	1	93.3	27.8	0	6.1	0	1	0	220	5	1.2	0.8;
	6956	1	0	0	0	1.49	0	1	0	220	5	1.2	0.8;
	6957	1	264	40.1	0	9.49	0	1	0	380	6	1.2	0.8;
	6958	1	0	0	0	3.65	0	1	0	154	1	1.2	0.8;
	6959	1	615.8	286.7	0	101.04	0	1	0	150	8	1.2	0.8;
	6960	1	120.1	2.5	0	6.6	0	1	0	220	4	1.2	0.8;
	6961	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	6962	1	101.1	19.8	0	3.62	0	1	0	220	4	1.2	0.8;
	6963	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6964	1	0	0	0	1.4	0	1	0	220	3	1.2	0.8;
	6965	1	59.17	14	0	4.07	0	1	0	220	3	1.2	0.8;
	6966	1	0	0	0	1.67	0	1	0	154	1	1.2	0.8;
	6967	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6968	1	10.97	-6.31	0	1.14	0	1	0	110	18	1.2	0.8;
	6969	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	6970	1	0	0	0	5.57	0	1	0	220	5	1.2	0.8;
	6971	1	0	0	0	0.51	0	1	0	380	3	1.2	0.8;
	6972	1	12.51	3.3	0	1.7	0	1	0	110	18	1.2	0.8;
	6973	1	63.5	-381.2	0	207.08	0	1	0	380	3	1.2	0.8;
	6974	1	65.07	30	0	0.99	0	1	0	110	15	1.2	0.8;
	6975	1	173.4	31	0	1.91	0	1	0	220	7	1.2	0.8;
	6976	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	6977	1	-0.15	-1	0	0.42	0	1	0	110	8	1.2	0.8;
	6978	1	31.94	10.5	0	1.02	0	1	0	110	21	1.2	0.8;
	6979	1	14.92	5.1	0	0.65	0	1	0	110	18	1.2	0.8;
	6980	1	33.04	10.1	0	0.43	0	1	0	220	5	1.2	0.8;
	6981	1	121.9	-0.2	0	12.83	0	1	0	220	3	1.2	0.8;
	6982	1	0	0	0	1.04	0	1	0	110	12	1.2	0.8;
	6983	1	8.41	2.6	0	1.77	0	1	0	110	8	1.2	0.8;
	6984	1	0	0	0	0.89	0	1	0	220	6	1.2	0.8;
	6985	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6986	1	13.9	1.9	0	3.89	0	1	0	154	1	1.2	0.8;
	6987	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6988	1	0	0	0	0.6	0	1	0	110	3	1.2	0.8;
	6989	1	0	0	0	28.13	0	1	0	380	18	1.2	0.8;
	6990	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6991	1	24.93	13.7	0	-0.11	0	1	0	220	21	1.2	0.8;
	6992	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	6993	1	87.5	25.9	0	24.56	0	1	0	220	4	1.2	0.8;
	6994	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	6995	1	0	0	0	7.68	0	1	0	220	4	1.2	0.8;
	6996	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	6997	1	63.27	28.9	0	2.19	0	1	0	150	8	1.2	0.8;
	6998	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	6999	1	153.2	31.5	0	12.56	0	1	0	220	11	1.2	0.8;
	7000	1	0	0	0	-0.39	0	1	0	380	8	1.2	0.8;
	7001	1	97.5	13.9	0	1.24	0	1	0	154	1	1.2	0.8;
	7002	1	0	0	0	0.01	0	1	0	150	9	1.2	0.8;
	7003	1	0	0	0	3.52	0	1	0	380	8	1.2	0.8;
	7004	1	2.5	1.5	0	0.83	0	1	0	110	18	1.2	0.8;
	7005	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7006	1	40.14	24.9	0	5.71	0	1	0	150	9	1.2	0.8;
	7007	1	21.02	14.8	0	0.1	0	1	0	150	9	1.2	0.8;
	7008	1	0	0	0	-0.29	0	1	0	220	5	1.2	0.8;
	7009	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	7010	1	69.78	22.4	0	2.72	0	1	0	110	21	1.2	0.8;
	7011	1	0	0	0	6.26	0	1	0	220	3	1.2	0.8;
	7012	1	89.9	40.2	0	0.37	0	1	0	380	3	1.2	0.8;
	7013	1	71.98	27.1	0	7.2	0	1	0	380	5	1.2	0.8;
	7014	1	146.9	-5.1	0	0	0	1	0	220	3	1.2	0.8;
	7015	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7016	1	9.11	3	0	1.24	0	1	0	110	12	1.2	0.8;
	7017	1	0	0	0	29.91	0	1	0	150	9	1.2	0.8;
	7018	1	336.9	81	0	19.53	0	1	0	220	3	1.2	0.8;
	7019	1	11.41	3.8	0	0.36	0	1	0	110	18	1.2	0.8;
	7020	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7021	1	0	0	0	81.29	0	1	0	380	4	1.2	0.8;
	7022	1	0	0	0	11.82	0	1	0	380	3	1.2	0.8;
	7023	1	-9.6	-2.5	0	2.15	0	1	0	150	9	1.2	0.8;
	7024	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	7025	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7026	1	0	0	0	2.62	0	1	0	380	1	1.2	0.8;
	7027	1	0	0	0	0.34	0	1	0	150	9	1.2	0.8;
	7028	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7029	1	0	0	0	66.3	0	1	0	380	21	1.2	0.8;
	7030	1	3.2	1.2	0	0.3	0	1	0	110	19	1.2	0.8;
	7031	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7032	1	20.12	4.9	0	1.61	0	1	0	110	18	1.2	0.8;
	7033	1	0	0	0	2.03	0	1	0	110	21	1.2	0.8;
	7034	1	9.71	3.2	0	0.26	0	1	0	110	12	1.2	0.8;
	7035	1	118.6	43.4	0	0.8	0	1	0	220	3	1.2	0.8;
	7036	1	66.67	0	0	0.11	0	1	0	220	7	1.2	0.8;
	7037	1	210.8	-0.7	0	4.14	0	1	0	220	4	1.2	0.8;
	7038	1	39.84	6.4	0	34.58	0	1	0	380	10	1.2	0.8;
	7039	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7040	1	69.98	21.3	0	3.36	0	1	0	110	18	1.2	0.8;
	7041	1	151	7.1	0	4.24	0	1	0	220	4	1.2	0.8;
	7042	1	0	0	0	40.13	0	1	0	380	3	1.2	0.8;
	7043	1	11.2	1.6	0	4.75	0	1	0	154	1	1.2	0.8;
	7044	1	141.36	53.5	0	2.76	0	1	0	220	6	1.2	0.8;
	7045	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7046	1	41.25	13.5	0	0.39	0	1	0	110	21	1.2	0.8;
	7047	1	0	0	0	0.15	0	1	0	110	21	1.2	0.8;
	7048	1	112.4	13	0	3.99	0	1	0	220	5	1.2	0.8;
	7049	1	270.5	77.8	0	81.25	0	1	0	380	20	1.2	0.8;
	7050	1	110.2	15.7	0	2.3	0	1	0	154	1	1.2	0.8;
	7051	1	0	0	0	1.58	0	1	0	380	5	1.2	0.8;
	7052	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	7053	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7054	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7055	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7056	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7057	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	7058	1	0	0	0	0.06	0	1	0	120	6	1.2	0.8;
	7059	1	-0.15	-1.4	0	0.01	0	1	0	110	8	1.2	0.8;
	7060	1	0	0	0	0.83	0	1	0	150	9	1.2	0.8;
	7061	1	183.03	15.7	0	1.83	0	1	0	220	6	1.2	0.8;
	7062	1	0	0	0	-0.01	0	1	0	220	5	1.2	0.8;
	7063	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7064	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7065	1	0	0	0	55.7	0	1	0	380	21	1.2	0.8;
	7066	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7067	1	0	0	0	46.7	0	1	0	380	8	1.2	0.8;
	7068	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7069	1	0	0	0	1.01	0	1	0	220	3	1.2	0.8;
	7070	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7071	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7072	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7073	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	7074	1	0	0	0	3.38	0	1	0	220	3	1.2	0.8;
	7075	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7076	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7077	1	171.9	39.1	0	4.23	0	1	0	220	5	1.2	0.8;
	7078	1	0	0	0	25.57	0	1	0	380	7	1.2	0.8;
	7079	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7080	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7081	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7082	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7083	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7084	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7085	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7086	1	19.22	6.4	0	31.78	0	1	0	220	6	1.2	0.8;
	7087	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7088	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7089	1	5.11	2.5	0	0.57	0	1	0	110	18	1.2	0.8;
	7090	1	0	0	0	0.81	0	1	0	154	1	1.2	0.8;
	7091	1	34.14	21.1	0	0	0	1	0	150	9	1.2	0.8;
	7092	1	0	0	0	4.95	0	1	0	380	6	1.2	0.8;
	7093	1	-10.28	-2.68	0	0.9	0	1	0	110	18	1.2	0.8;
	7094	1	19.82	6.5	0	1.47	0	1	0	110	18	1.2	0.8;
	7095	1	121.6	49.3	0	10	0	1	0	220	3	1.2	0.8;
	7096	1	151.1	66.9	0	0.41	0	1	0	380	3	1.2	0.8;
	7097	1	25.23	15.6	0	0	0	1	0	150	9	1.2	0.8;
	7098	1	54.96	16.9	0	3.37	0	1	0	110	22	1.2	0.8;
	7099	1	0	0	0	-0.26	0	1	0	150	8	1.2	0.8;
	7100	1	0	0	0	31.14	0	1	0	380	4	1.2	0.8;
	7101	1	173.2	-7	0	14.76	0	1	0	220	13	1.2	0.8;
	7102	1	0	0	0	1.36	0	1	0	150	9	1.2	0.8;
	7103	1	0	0	0	-0.13	0	1	0	150	8	1.2	0.8;
	7104	1	347.3	105.6	0	23.32	0	1	0	380	13	1.2	0.8;
	7105	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	7106	1	58.06	4.1	0	17.43	0	1	0	220	23	1.2	0.8;
	7107	1	90.5	12.8	0	0.78	0	1	0	154	1	1.2	0.8;
	7108	1	0.2	0.5	0	47.29	0	1	0	380	3	1.2	0.8;
	7109	1	0	0	0	0.43	0	1	0	150	9	1.2	0.8;
	7110	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7111	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7112	1	45.55	-59.9	0	30.04	0	1	0	220	5	1.2	0.8;
	7113	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7114	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	7115	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	7116	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7117	1	125.7	17.9	0	0.2	0	1	0	154	1	1.2	0.8;
	7118	1	127.9	-34	0	19.86	0	1	0	220	4	1.2	0.8;
	7119	1	0	0	0	1.92	0	1	0	154	1	1.2	0.8;
	7120	1	78.69	19.6	0	0.87	0	1	0	110	3	1.2	0.8;
	7121	1	0	0	0	12.69	0	1	0	380	3	1.2	0.8;
	7122	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7123	1	261.2	105.6	0	28.53	0	1	0	380	3	1.2	0.8;
	7124	1	0	0	0	29.32	0	1	0	380	3	1.2	0.8;
	7125	1	0	0	0	7.22	0	1	0	220	21	1.2	0.8;
	7126	1	0.1	2.2	0	1.22	0	1	0	220	3	1.2	0.8;
	7127	1	-5.88	-3.76	0	0.39	0	1	0	110	18	1.2	0.8;
	7128	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	7129	1	0	0	0	4.86	0	1	0	220	5	1.2	0.8;
	7130	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7131	1	169	56.4	0	8.06	0	1	0	380	3	1.2	0.8;
	7132	1	0	0	0	9.74	0	1	0	220	5	1.2	0.8;
	7133	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7134	1	50.56	18	0	0.11	0	1	0	220	5	1.2	0.8;
	7135	1	2.2	0.5	0	2.88	0	1	0	150	10	1.2	0.8;
	7136	1	0	0	0	8.1	0	1	0	220	6	1.2	0.8;
	7137	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	7138	1	0	0	0	0.28	0	1	0	110	18	1.2	0.8;
	7139	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7140	1	65.5	9.3	0	5.31	0	1	0	154	1	1.2	0.8;
	7141	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7142	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7143	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7144	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7145	1	15.42	3.9	0	0.79	0	1	0	110	8	1.2	0.8;
	7146	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7147	1	262.6	31.8	0	8.13	0	1	0	220	6	1.2	0.8;
	7148	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	7149	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	7150	1	0	0	0	0.95	0	1	0	220	5	1.2	0.8;
	7151	1	0	0	0	2.74	0	1	0	220	3	1.2	0.8;
	7152	1	230.9	42.6	0	12.62	0	1	0	220	7	1.2	0.8;
	7153	1	25.73	9.3	0	0.12	0	1	0	110	19	1.2	0.8;
	7154	1	5.11	1.7	0	0.48	0	1	0	110	12	1.2	0.8;
	7155	1	0	0	0	3.48	0	1	0	380	3	1.2	0.8;
	7156	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7157	1	135.9	24.7	0	1.14	0	1	0	220	5	1.2	0.8;
	7158	1	5.11	0	0	4.97	0	1	0	110	18	1.2	0.8;
	7159	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	7160	1	0	0	0	1.26	0	1	0	150	9	1.2	0.8;
	7161	1	0	0	0	3.46	0	1	0	380	3	1.2	0.8;
	7162	1	0	0	0	3.08	0	1	0	380	3	1.2	0.8;
	7163	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7164	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	7165	1	45.45	7.1	0	1.05	0	1	0	110	3	1.2	0.8;
	7166	1	186.9	26.6	0	11.96	0	1	0	400	1	1.2	0.8;
	7167	1	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7168	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7169	1	16.92	5.6	0	0.2	0	1	0	110	12	1.2	0.8;
	7170	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7171	1	185	43.6	0	6.3	0	1	0	220	4	1.2	0.8;
	7172	1	25.1	3.6	0	1.74	0	1	0	154	1	1.2	0.8;
	7173	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7174	1	0	0	0	39.21	0	1	0	380	1	1.2	0.8;
	7175	1	21.62	7.8	0	0.68	0	1	0	110	19	1.2	0.8;
	7176	1	0	0	0	0.34	0	1	0	150	9	1.2	0.8;
	7177	1	-7.61	2.5	0	0.5	0	1	0	150	9	1.2	0.8;
	7178	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7179	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7180	1	329.7	32.4	0	4.5	0	1	0	220	4	1.2	0.8;
	7181	1	32.24	8.9	0	1.7	0	1	0	220	4	1.2	0.8;
	7182	1	55.7	7.9	0	0.1	0	1	0	154	1	1.2	0.8;
	7183	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7184	1	0	0	0	12.76	0	1	0	220	21	1.2	0.8;
	7185	1	0	0	0	2.8	0	1	0	154	1	1.2	0.8;
	7186	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7187	1	0	0	0	0.88	0	1	0	110	3	1.2	0.8;
	7188	1	1.9	0	0	0.5	0	1	0	110	18	1.2	0.8;
	7189	1	0	0	0	121.29	0	1	0	380	5	1.2	0.8;
	7190	1	96	33.3	0	16.89	0	1	0	220	6	1.2	0.8;
	7191	1	17.12	5.6	0	1.12	0	1	0	110	12	1.2	0.8;
	7192	1	185.6	62.3	0	18.42	0	1	0	220	5	1.2	0.8;
	7193	1	175.8	70.7	0	19.08	0	1	0	220	4	1.2	0.8;
	7194	1	125.16	29.2	0	2.69	0	1	0	220	5	1.2	0.8;
	7195	1	50.06	9.9	0	11.56	0	1	0	220	5	1.2	0.8;
	7196	1	220.6	83.4	0	17.73	0	1	0	380	20	1.2	0.8;
	7197	1	0	0	0	1.37	0	1	0	220	1	1.2	0.8;
	7198	1	0	0	0	0.95	0	1	0	220	4	1.2	0.8;
	7199	1	0	0	0	1.09	0	1	0	150	9	1.2	0.8;
	7200	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7201	1	0	0	0	0.45	0	1	0	220	20	1.2	0.8;
	7202	1	-24.03	7.9	0	0.25	0	1	0	150	9	1.2	0.8;
	7203	1	14.92	-8.73	0	34.66	0	1	0	220	5	1.2	0.8;
	7204	1	0	0	0	0.31	0	1	0	150	9	1.2	0.8;
	7205	1	10.51	4.7	0	1.54	0	1	0	110	18	1.2	0.8;
	7206	1	71.6	10.2	0	58.47	0	1	0	400	1	1.2	0.8;
	7207	1	13.11	4.9	0	12.34	0	1	0	220	5	1.2	0.8;
	7208	1	15.82	9.8	0	7.61	0	1	0	150	9	1.2	0.8;
	7209	1	0	0	0	145.62	0	1	0	400	1	1.2	0.8;
	7210	1	0	0	0	1.17	0	1	0	150	8	1.2	0.8;
	7211	1	0	0	0	18.54	0	1	0	380	3	1.2	0.8;
	7212	1	0	0	0	2.57	0	1	0	380	1	1.2	0.8;
	7213	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7214	1	0	0	0	26	0	1	0	380	1	1.2	0.8;
	7215	1	0	0	0	94.95	0	1	0	380	17	1.2	0.8;
	7216	1	195.3	87.6	0	9.53	0	1	0	220	3	1.2	0.8;
	7217	1	3.8	1.1	0	10.69	0	1	0	380	10	1.2	0.8;
	7218	1	46.2	6.6	0	1.24	0	1	0	154	1	1.2	0.8;
	7219	1	0	0	0	98.2	0	1	0	380	5	1.2	0.8;
	7220	1	40.04	10	0	23.59	0	1	0	380	6	1.2	0.8;
	7221	1	37	8.7	0	50.85	0	1	0	380	2	1.2	0.8;
	7222	1	2.5	1.3	0	0.16	0	1	0	110	18	1.2	0.8;
	7223	1	0	0	0	27.64	0	1	0	380	4	1.2	0.8;
	7224	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7225	1	-19.22	6.3	0	1.02	0	1	0	150	9	1.2	0.8;
	7226	1	22.42	7.3	0	0.77	0	1	0	110	12	1.2	0.8;
	7227	1	0	0	0	15.76	0	1	0	220	12	1.2	0.8;
	7228	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7229	1	124.5	29.6	0	15.4	0	1	0	220	5	1.2	0.8;
	7230	1	11.61	2.5	0	0.42	0	1	0	110	3	1.2	0.8;
	7231	1	0	0	0	11.87	0	1	0	380	7	1.2	0.8;
	7232	1	56.76	31.1	0	0.37	0	1	0	220	5	1.2	0.8;
	7233	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7234	1	0	0	0	5.5	0	1	0	150	9	1.2	0.8;
	7235	1	59.67	25.6	0	11.54	0	1	0	220	3	1.2	0.8;
	7236	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7237	1	109.9	33.6	0	3.72	0	1	0	220	5	1.2	0.8;
	7238	1	0	0	0	0.83	0	1	0	380	6	1.2	0.8;
	7239	1	36.84	14	0	0.27	0	1	0	110	19	1.2	0.8;
	7240	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7241	1	0.1	35.9	0	18.23	0	1	0	380	4	1.2	0.8;
	7242	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7243	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7244	1	329.7	220.4	0	46.92	0	1	0	380	3	1.2	0.8;
	7245	1	0	0	0	20.79	0	1	0	380	3	1.2	0.8;
	7246	1	72.18	44.9	0	6.34	0	1	0	150	8	1.2	0.8;
	7247	1	0	0	0	0.4	0	1	0	110	18	1.2	0.8;
	7248	1	11.2	1.6	0	4	0	1	0	154	1	1.2	0.8;
	7249	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7250	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7251	1	67.37	31.4	0	2.3	0	1	0	220	5	1.2	0.8;
	7252	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7253	1	66.77	11.1	0	2.7	0	1	0	220	4	1.2	0.8;
	7254	1	52.76	5.9	0	5.14	0	1	0	220	4	1.2	0.8;
	7255	1	27.9	4	0	5.34	0	1	0	154	1	1.2	0.8;
	7256	1	0	0	0	0.99	0	1	0	220	1	1.2	0.8;
	7257	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7258	1	1.8	91.2	0	89.78	0	1	0	380	4	1.2	0.8;
	7259	1	0	0	0	1.94	0	1	0	220	4	1.2	0.8;
	7260	1	-119.4	-359.4	0	39.39	0	1	0	400	1	1.2	0.8;
	7261	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7262	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	7263	1	12.91	7.1	0	0.84	0	1	0	110	18	1.2	0.8;
	7264	1	62.97	68	0	13.59	0	1	0	220	16	1.2	0.8;
	7265	1	29.13	18	0	0.06	0	1	0	150	9	1.2	0.8;
	7266	1	0	0	0	0.29	0	1	0	150	9	1.2	0.8;
	7267	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7268	1	0	0	0	29.32	0	1	0	380	8	1.2	0.8;
	7269	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7270	1	110.7	78.7	0	5.27	0	1	0	220	17	1.2	0.8;
	7271	1	292	81.8	0	1.86	0	1	0	220	4	1.2	0.8;
	7272	1	0	0	0	16.57	0	1	0	380	1	1.2	0.8;
	7273	1	0	0	0	0.72	0	1	0	380	14	1.2	0.8;
	7274	1	0	0	0	171.84	0	1	0	380	5	1.2	0.8;
	7275	1	130	128	0	7.73	0	1	0	220	3	1.2	0.8;
	7276	1	13.9	1.9	0	4.71	0	1	0	154	1	1.2	0.8;
	7277	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7278	1	268.2	-257.9	0	42.56	0	1	0	380	3	1.2	0.8;
	7279	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7280	1	-15.89	-6.42	0	38.66	0	1	0	380	5	1.2	0.8;
	7281	1	0	0	0	24.23	0	1	0	220	18	1.2	0.8;
	7282	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7283	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7284	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7285	1	0	0	0	0.31	0	1	0	150	9	1.2	0.8;
	7286	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7287	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7288	1	0	0	0	-0.01	0	1	0	380	6	1.2	0.8;
	7289	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7290	1	4.81	1.6	0	0.53	0	1	0	110	12	1.2	0.8;
	7291	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7292	1	0	0	0	2.34	0	1	0	154	1	1.2	0.8;
	7293	1	0	0	0	16.87	0	1	0	154	1	1.2	0.8;
	7294	1	88.4	-5.9	0	3.32	0	1	0	220	4	1.2	0.8;
	7295	1	10.11	1.6	0	0.66	0	1	0	110	18	1.2	0.8;
	7296	1	9.31	0.8	0	0.9	0	1	0	110	3	1.2	0.8;
	7297	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7298	1	32.5	30.5	0	265.72	0	1	0	380	9	1.2	0.8;
	7299	1	-22.8	-16.4	0	0.19	0	1	0	110	21	1.2	0.8;
	7300	1	-4.66	1.11	0	0.19	0	1	0	110	18	1.2	0.8;
	7301	1	11.41	3.8	0	1.01	0	1	0	110	18	1.2	0.8;
	7302	1	-4.89	-2.4	0	0.25	0	1	0	110	18	1.2	0.8;
	7303	1	0	0	0	3.73	0	1	0	220	18	1.2	0.8;
	7304	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7305	1	501.1	10.7	0	18.07	0	1	0	380	6	1.2	0.8;
	7306	1	58.36	42.7	0	1.29	0	1	0	110	18	1.2	0.8;
	7307	1	-0.12	-1.74	0	0	0	1	0	380	8	1.2	0.8;
	7308	1	0	0	0	-0.19	0	1	0	380	6	1.2	0.8;
	7309	1	190.7	13.3	0	4.61	0	1	0	220	6	1.2	0.8;
	7310	1	0	0	0	3.25	0	1	0	110	12	1.2	0.8;
	7311	1	0	0	0	0.06	0	1	0	220	21	1.2	0.8;
	7312	1	110	6.83	0	13.51	0	1	0	220	14	1.2	0.8;
	7313	1	0	0	0	2.11	0	1	0	220	18	1.2	0.8;
	7314	1	-28.14	-0.76	0	0.1	0	1	0	220	5	1.2	0.8;
	7315	1	53.86	33.4	0	12.95	0	1	0	220	6	1.2	0.8;
	7316	1	27.03	13	0	2.32	0	1	0	220	6	1.2	0.8;
	7317	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7318	1	82.49	24.5	0	0.62	0	1	0	110	8	1.2	0.8;
	7319	1	0	0	0	4.34	0	1	0	220	5	1.2	0.8;
	7320	1	17.87	-8.59	0	0.21	0	1	0	220	5	1.2	0.8;
	7321	1	0	0	0	7.37	0	1	0	220	5	1.2	0.8;
	7322	1	0	0	0	4.88	0	1	0	380	3	1.2	0.8;
	7323	1	-58.77	18.7	0	4.23	0	1	0	150	10	1.2	0.8;
	7324	1	0	0	0	40.29	0	1	0	380	5	1.2	0.8;
	7325	1	0	0	0	23.76	0	1	0	380	8	1.2	0.8;
	7326	1	0	0	0	87.43	0	1	0	380	18	1.2	0.8;
	7327	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7328	1	0	0	0	45.86	0	1	0	380	13	1.2	0.8;
	7329	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7330	1	0	0	0	11.27	0	1	0	380	3	1.2	0.8;
	7331	1	5.11	2.5	0	0.52	0	1	0	110	18	1.2	0.8;
	7332	1	5.11	3.8	0	0.88	0	1	0	110	18	1.2	0.8;
	7333	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7334	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7335	1	0	0	0	1.15	0	1	0	150	9	1.2	0.8;
	7336	1	70.08	35	0	1.45	0	1	0	220	6	1.2	0.8;
	7337	1	27.13	9.8	0	0.17	0	1	0	110	19	1.2	0.8;
	7338	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7339	1	0	0	0	8.16	0	1	0	380	5	1.2	0.8;
	7340	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	7341	1	0.1	-9.6	0	1.3	0	1	0	220	3	1.2	0.8;
	7342	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7343	1	159.27	38.31	0	2.18	0	1	0	220	5	1.2	0.8;
	7344	1	0	0	0	5.16	0	1	0	220	1	1.2	0.8;
	7345	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7346	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7347	1	0	0	0	29.76	0	1	0	220	22	1.2	0.8;
	7348	1	0	0	0	2.81	0	1	0	154	1	1.2	0.8;
	7349	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7350	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7351	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7352	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7353	1	162.6	36.4	0	26.03	0	1	0	220	4	1.2	0.8;
	7354	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7355	1	130.1	40.5	0	0.27	0	1	0	110	19	1.2	0.8;
	7356	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7357	1	38.1	5.5	0	3.32	0	1	0	154	1	1.2	0.8;
	7358	1	-12.92	-1.53	0	0.96	0	1	0	110	18	1.2	0.8;
	7359	1	30.33	18.8	0	1.35	0	1	0	150	9	1.2	0.8;
	7360	1	0	0	0	1.31	0	1	0	220	4	1.2	0.8;
	7361	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7362	1	174.7	35	0	2.14	0	1	0	150	8	1.2	0.8;
	7363	1	14.32	4.4	0	0.74	0	1	0	110	22	1.2	0.8;
	7364	1	18.9	2.7	0	2.81	0	1	0	154	1	1.2	0.8;
	7365	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7366	1	93.1	43.7	0	11.87	0	1	0	150	9	1.2	0.8;
	7367	1	0	0	0	13.25	0	1	0	380	1	1.2	0.8;
	7368	1	0	0	0	1.01	0	1	0	110	15	1.2	0.8;
	7369	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7370	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7371	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7372	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7373	1	20.32	10.1	0	0.14	0	1	0	110	18	1.2	0.8;
	7374	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7375	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7376	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7377	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7378	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7379	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7380	1	0	8.8	0	18.87	0	1	0	150	9	1.2	0.8;
	7381	2	0	0	0	0	0	1	0	15.5	1	1.2	0.8;
	7382	1	24.33	10	0	84.57	0	1	0	380	4	1.2	0.8;
	7383	1	303.1	75.5	0	22.74	0	1	0	380	6	1.2	0.8;
	7384	1	0	0	0	12.01	0	1	0	380	1	1.2	0.8;
	7385	1	11.41	2.5	0	0.22	0	1	0	110	18	1.2	0.8;
	7386	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7387	1	0	0	0	1.02	0	1	0	220	1	1.2	0.8;
	7388	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	7389	1	0	0	0	39.95	0	1	0	380	5	1.2	0.8;
	7390	1	4.61	1.3	0	0.53	0	1	0	110	18	1.2	0.8;
	7391	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7392	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7393	1	0	0	0	9.59	0	1	0	380	3	1.2	0.8;
	7394	1	0	0	0	12.96	0	1	0	380	6	1.2	0.8;
	7395	1	0	0	0	18.62	0	1	0	220	18	1.2	0.8;
	7396	1	21.32	7.9	0	7.37	0	1	0	220	5	1.2	0.8;
	7397	1	0	0	0	5.17	0	1	0	220	24	1.2	0.8;
	7398	1	190	72.7	0	30.78	0	1	0	220	6	1.2	0.8;
	7399	1	43.45	26.9	0	6.37	0	1	0	150	9	1.2	0.8;
	7400	1	31.74	17.4	0	0.89	0	1	0	220	5	1.2	0.8;
	7401	1	0	0	0	3.04	0	1	0	220	19	1.2	0.8;
	7402	1	62.7	9	0	4.93	0	1	0	154	1	1.2	0.8;
	7403	1	0	0	0	0.06	0	1	0	110	21	1.2	0.8;
	7404	1	295.2	39.3	0	7.3	0	1	0	220	4	1.2	0.8;
	7405	1	9.51	0.5	0	0.04	0	1	0	150	9	1.2	0.8;
	7406	1	0	0	0	-0.09	0	1	0	380	6	1.2	0.8;
	7407	1	0	0	0	22.31	0	1	0	380	4	1.2	0.8;
	7408	1	25.33	14.2	0	4.05	0	1	0	220	5	1.2	0.8;
	7409	1	160.6	51.2	0	46.39	0	1	0	380	20	1.2	0.8;
	7410	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7411	1	22.32	7.3	0	0.46	0	1	0	110	12	1.2	0.8;
	7412	1	0	0	0	-0.53	0	1	0	380	8	1.2	0.8;
	7413	1	35.64	22	0	4.46	0	1	0	150	9	1.2	0.8;
	7414	1	0	0	0	4.45	0	1	0	380	5	1.2	0.8;
	7415	1	3.8	1.3	0	0.78	0	1	0	110	18	1.2	0.8;
	7416	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	7417	1	-19.07	-6.06	0	16.68	0	1	0	220	11	1.2	0.8;
	7418	1	50.06	25	0	1.21	0	1	0	110	12	1.2	0.8;
	7419	1	36.44	22.6	0	2.32	0	1	0	150	9	1.2	0.8;
	7420	1	0	0	0	22.93	0	1	0	150	9	1.2	0.8;
	7421	1	49.8	7.1	0	1.4	0	1	0	154	1	1.2	0.8;
	7422	1	5.11	2.5	0	1.5	0	1	0	110	18	1.2	0.8;
	7423	1	148.3	12.1	0	7.28	0	1	0	220	13	1.2	0.8;
	7424	1	19.12	2.8	0	0.97	0	1	0	110	18	1.2	0.8;
	7425	1	0	0	0	6.56	0	1	0	220	11	1.2	0.8;
	7426	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7427	1	0	0	0	0.04	0	1	0	150	9	1.2	0.8;
	7428	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7429	1	3.7	1.3	0	0.98	0	1	0	110	19	1.2	0.8;
	7430	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	7431	1	80.39	10.8	0	0.35	0	1	0	220	5	1.2	0.8;
	7432	1	53.26	29.5	0	41.35	0	1	0	150	8	1.2	0.8;
	7433	1	6.61	3.3	0	2.67	0	1	0	110	22	1.2	0.8;
	7434	1	0	0	0	-0.46	0	1	0	380	6	1.2	0.8;
	7435	1	7.41	2.7	0	1.08	0	1	0	110	19	1.2	0.8;
	7436	1	-14.81	-0.52	0	0.13	0	1	0	110	18	1.2	0.8;
	7437	1	87.38	-90.15	0	16.05	0	1	0	220	3	1.2	0.8;
	7438	1	155.25	23.3	0	3.74	0	1	0	220	6	1.2	0.8;
	7439	1	0	0	0	4.74	0	1	0	154	1	1.2	0.8;
	7440	1	71.58	57.6	0	24.77	0	1	0	380	4	1.2	0.8;
	7441	1	0	0	0	11.05	0	1	0	380	16	1.2	0.8;
	7442	1	-29.96	-21.31	0	0	0	1	0	150	8	1.2	0.8;
	7443	1	0	0	0	5.02	0	1	0	220	10	1.2	0.8;
	7444	1	0	0	0	11.55	0	1	0	380	1	1.2	0.8;
	7445	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7446	1	-2.27	-1.81	0	42.76	0	1	0	380	4	1.2	0.8;
	7447	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	7448	1	0	0	0	38.24	0	1	0	400	1	1.2	0.8;
	7449	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	7450	1	0	0	0	9.34	0	1	0	220	5	1.2	0.8;
	7451	1	117.7	115	0	12.29	0	1	0	380	3	1.2	0.8;
	7452	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7453	1	0	0	0	56.65	0	1	0	380	1	1.2	0.8;
	7454	1	99.4	-347.1	0	31.86	0	1	0	380	3	1.2	0.8;
	7455	1	10.81	1.9	0	1.6	0	1	0	110	18	1.2	0.8;
	7456	1	0	0	0	9.06	0	1	0	220	3	1.2	0.8;
	7457	1	37	5.3	0	1.74	0	1	0	154	1	1.2	0.8;
	7458	1	39.94	13	0	2.47	0	1	0	220	5	1.2	0.8;
	7459	1	122.9	19.3	0	68.84	0	1	0	380	16	1.2	0.8;
	7460	1	-55.83	-31.99	0	2.88	0	1	0	110	8	1.2	0.8;
	7461	1	213.1	-12.3	0	30.87	0	1	0	380	6	1.2	0.8;
	7462	1	94.71	15.6	0	2.88	0	1	0	220	5	1.2	0.8;
	7463	1	139.9	1.1	0	5.58	0	1	0	220	4	1.2	0.8;
	7464	1	305.04	77.16	0	17.43	0	1	0	220	5	1.2	0.8;
	7465	1	41.35	25.6	0	9.9	0	1	0	150	9	1.2	0.8;
	7466	1	0	0	0	11.9	0	1	0	154	1	1.2	0.8;
	7467	1	0	0	0	3.41	0	1	0	220	6	1.2	0.8;
	7468	1	2.47	-0.62	0	2.54	0	1	0	150	1	1.2	0.8;
	7469	1	35.64	22	0	5.67	0	1	0	150	9	1.2	0.8;
	7470	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7471	1	46.25	13.1	0	1.29	0	1	0	220	4	1.2	0.8;
	7472	1	0	0	0	1.23	0	1	0	220	3	1.2	0.8;
	7473	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7474	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7475	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7476	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7477	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7478	1	48.95	11.6	0	2	0	1	0	220	5	1.2	0.8;
	7479	1	23.4	8.38	0	1.07	0	1	0	220	4	1.2	0.8;
	7480	1	163.1	23.2	0	3.36	0	1	0	154	1	1.2	0.8;
	7481	1	-15.91	-6.11	0	0.21	0	1	0	110	23	1.2	0.8;
	7482	1	0	0	0	0.66	0	1	0	380	6	1.2	0.8;
	7483	1	123.9	46.5	0	12.66	0	1	0	220	13	1.2	0.8;
	7484	1	17.82	7.3	0	0.14	0	1	0	110	18	1.2	0.8;
	7485	1	66.47	22.1	0	0.46	0	1	0	110	21	1.2	0.8;
	7486	1	0	0	0	2.74	0	1	0	220	3	1.2	0.8;
	7487	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7488	1	0	0	0	1.23	0	1	0	220	3	1.2	0.8;
	7489	2	0	0	0	0	0	1	0	19	1	1.2	0.8;
	7490	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7491	1	0	0	0	4.86	0	1	0	220	10	1.2	0.8;
	7492	1	572.3	159.7	0	19.88	0	1	0	380	6	1.2	0.8;
	7493	1	0	0	0	7.84	0	1	0	220	5	1.2	0.8;
	7494	1	236.2	45.1	0	2.88	0	1	0	220	3	1.2	0.8;
	7495	1	12.31	3	0	0.98	0	1	0	110	18	1.2	0.8;
	7496	1	0	0	0	0.16	0	1	0	150	9	1.2	0.8;
	7497	1	0	0	0	0.93	0	1	0	110	18	1.2	0.8;
	7498	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7499	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	7500	1	52.96	32.8	0	5.79	0	1	0	150	9	1.2	0.8;
	7501	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7502	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7503	1	16.92	0	0	0.57	0	1	0	220	5	1.2	0.8;
	7504	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7505	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7506	1	0	0	0	-0.2	0	1	0	380	6	1.2	0.8;
	7507	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7508	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7509	1	0	0	0	0.19	0	1	0	220	5	1.2	0.8;
	7510	1	26.35	30	0	1.82	0	1	0	150	9	1.2	0.8;
	7511	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	7512	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7513	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7514	1	0	0	0	1.66	0	1	0	150	9	1.2	0.8;
	7515	1	0	0	0	84.99	0	1	0	380	5	1.2	0.8;
	7516	1	0	0	0	10.09	0	1	0	220	3	1.2	0.8;
	7517	1	229.9	48.9	0	8.36	0	1	0	220	5	1.2	0.8;
	7518	1	292.8	114.2	0	22.01	0	1	0	380	6	1.2	0.8;
	7519	1	0	0	0	17.81	0	1	0	380	1	1.2	0.8;
	7520	1	1.63	8.8	0	0.16	0	1	0	150	9	1.2	0.8;
	7521	1	0.2	1.6	0	0.23	0	1	0	220	3	1.2	0.8;
	7522	1	0	0	0	1.33	0	1	0	150	9	1.2	0.8;
	7523	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7524	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7525	1	0	0	0	0.32	0	1	0	150	9	1.2	0.8;
	7526	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7527	1	0	0	0	6.27	0	1	0	220	3	1.2	0.8;
	7528	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7529	1	18.52	6.1	0	1.24	0	1	0	110	21	1.2	0.8;
	7530	1	82.39	12.8	0	0.06	0	1	0	150	1	1.2	0.8;
	7531	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7532	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7533	1	0	0	0	0.23	0	1	0	110	18	1.2	0.8;
	7534	1	48.35	62.8	0	14.88	0	1	0	220	13	1.2	0.8;
	7535	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	7536	1	21.12	7.7	0	0.52	0	1	0	110	19	1.2	0.8;
	7537	1	0	0	0	-0.28	0	1	0	220	19	1.2	0.8;
	7538	1	0	0	0	6.91	0	1	0	220	19	1.2	0.8;
	7539	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7540	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	7541	1	55.26	0	0	1.05	0	1	0	220	4	1.2	0.8;
	7542	1	-11.81	-12	0	19.39	0	1	0	220	4	1.2	0.8;
	7543	1	0	0	0	96.68	0	1	0	380	3	1.2	0.8;
	7544	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7545	1	0	0	0	35.06	0	1	0	380	8	1.2	0.8;
	7546	1	0	0	0	0.48	0	1	0	150	9	1.2	0.8;
	7547	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7548	1	12.01	0.7	0	0.5	0	1	0	220	3	1.2	0.8;
	7549	1	0	0	0	0.45	0	1	0	110	12	1.2	0.8;
	7550	1	82.6	11.7	0	1.75	0	1	0	154	1	1.2	0.8;
	7551	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	7552	1	106.8	28.8	0	4.3	0	1	0	220	4	1.2	0.8;
	7553	1	3	1.7	0	0.53	0	1	0	110	23	1.2	0.8;
	7554	1	182.18	36.4	0	7.79	0	1	0	220	6	1.2	0.8;
	7555	1	0	0	0	8.19	0	1	0	220	5	1.2	0.8;
	7556	2	0	0	0	0	0	1	0	10.3	1	1.2	0.8;
	7557	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7558	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7559	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7560	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7561	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7562	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7563	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7564	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7565	1	0	0	0	95.51	0	1	0	380	11	1.2	0.8;
	7566	1	175.4	28.8	0	2.03	0	1	0	150	10	1.2	0.8;
	7567	1	0	0	0	10.13	0	1	0	220	5	1.2	0.8;
	7568	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	7569	1	39	5.5	0	3.4	0	1	0	154	1	1.2	0.8;
	7570	1	45.05	15.3	0	12.29	0	1	0	220	6	1.2	0.8;
	7571	1	0	0	0	0.18	0	1	0	220	5	1.2	0.8;
	7572	1	0	0	0	2.18	0	1	0	220	1	1.2	0.8;
	7573	1	0	0.2	0	0.12	0	1	0	220	3	1.2	0.8;
	7574	1	-22.2	-5.79	0	5.28	0	1	0	380	3	1.2	0.8;
	7575	1	0	0	0	3.34	0	1	0	220	18	1.2	0.8;
	7576	1	153.9	11.5	0	6.96	0	1	0	220	5	1.2	0.8;
	7577	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	7578	1	10.8	1.6	0	2.88	0	1	0	154	1	1.2	0.8;
	7579	1	107.9	17.6	0	1.03	0	1	0	150	8	1.2	0.8;
	7580	1	24.33	5.8	0	13.48	0	1	0	220	4	1.2	0.8;
	7581	1	0	0	0	0.53	0	1	0	110	21	1.2	0.8;
	7582	1	67.98	9.2	0	7.77	0	1	0	220	4	1.2	0.8;
	7583	1	0	0	0	0.02	0	1	0	220	6	1.2	0.8;
	7584	1	11.31	4.6	0	2.2	0	1	0	110	18	1.2	0.8;
	7585	2	0	0	0	0	0	1	0	9	1	1.2	0.8;
	7586	1	33.24	11.1	0	1.14	0	1	0	110	21	1.2	0.8;
	7587	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7588	1	35.14	12.6	0	0.97	0	1	0	110	15	1.2	0.8;
	7589	1	7.41	2.7	0	0.8	0	1	0	110	19	1.2	0.8;
	7590	1	76.08	17.1	0	5.78	0	1	0	220	20	1.2	0.8;
	7591	1	35.94	26	0	8.07	0	1	0	220	1	1.2	0.8;
	7592	1	85.09	13.4	0	0.23	0	1	0	220	4	1.2	0.8;
	7593	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7594	1	18.8	2.7	0	0.31	0	1	0	154	1	1.2	0.8;
	7595	1	0	0	0	2.84	0	1	0	220	1	1.2	0.8;
	7596	1	0	0	0	4.99	0	1	0	220	1	1.2	0.8;
	7597	1	11.71	3.9	0	0.77	0	1	0	110	12	1.2	0.8;
	7598	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7599	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7600	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7601	1	158.79	39.45	0	63.31	0	1	0	380	13	1.2	0.8;
	7602	1	347.61	74.37	0	0	0	1	0	220	2	1.2	0.8;
	7603	1	0	-7.5	0	0	0	1	0	150	9	1.2	0.8;
	7604	1	0	0	0	0.2	0	1	0	220	5	1.2	0.8;
	7605	1	246.8	36.3	0	16.01	0	1	0	220	5	1.2	0.8;
	7606	1	0	0	0	0.89	0	1	0	220	5	1.2	0.8;
	7607	1	12.51	4.2	0	0.2	0	1	0	110	21	1.2	0.8;
	7608	1	-11.01	3.6	0	0.55	0	1	0	150	9	1.2	0.8;
	7609	1	0	0	0	10.52	0	1	0	220	3	1.2	0.8;
	7610	1	12.11	0	0	0.6	0	1	0	220	4	1.2	0.8;
	7611	1	68.68	21	0	0.56	0	1	0	110	21	1.2	0.8;
	7612	1	23.03	8.3	0	0.09	0	1	0	110	19	1.2	0.8;
	7613	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7614	1	58.5	8.3	0	4	0	1	0	154	1	1.2	0.8;
	7615	1	29.53	25.1	0	0.8	0	1	0	150	9	1.2	0.8;
	7616	1	13.9	1.9	0	3.05	0	1	0	154	1	1.2	0.8;
	7617	1	71.88	44.5	0	0.04	0	1	0	150	9	1.2	0.8;
	7618	1	4.61	1.7	0	0.49	0	1	0	110	19	1.2	0.8;
	7619	1	8.31	3	0	1.37	0	1	0	110	19	1.2	0.8;
	7620	1	27.73	17.2	0	0.36	0	1	0	150	9	1.2	0.8;
	7621	1	75.58	26.1	0	6.29	0	1	0	220	7	1.2	0.8;
	7622	1	14.5	3.1	0	-0.27	0	1	0	380	9	1.2	0.8;
	7623	1	1.9	1.4	0	1.07	0	1	0	110	18	1.2	0.8;
	7624	1	44.95	18.7	0	5.36	0	1	0	220	3	1.2	0.8;
	7625	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	7626	1	0	0	0	17.47	0	1	0	380	2	1.2	0.8;
	7627	1	102.3	14.5	0	22.12	0	1	0	154	1	1.2	0.8;
	7628	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7629	1	8.21	0.5	0	3.02	0	1	0	110	18	1.2	0.8;
	7630	1	53.46	15.4	0	0.45	0	1	0	220	3	1.2	0.8;
	7631	1	0	0	0	14.04	0	1	0	220	5	1.2	0.8;
	7632	1	264.3	111.6	0	34.93	0	1	0	380	3	1.2	0.8;
	7633	1	14.22	4.7	0	2.05	0	1	0	110	12	1.2	0.8;
	7634	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7635	1	5.51	17.7	0	0.58	0	1	0	150	9	1.2	0.8;
	7636	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7637	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7638	1	0	0	0	7.45	0	1	0	220	5	1.2	0.8;
	7639	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7640	2	0	0	0	0	0	1	0	380	4	1.2	0.8;
	7641	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	7642	1	27.6	4	0	6.91	0	1	0	154	1	1.2	0.8;
	7643	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	7644	1	0	0	0	49.26	0	1	0	400	1	1.2	0.8;
	7645	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7646	1	0	0	0	2.59	0	1	0	220	7	1.2	0.8;
	7647	1	0	0	0	29.01	0	1	0	400	1	1.2	0.8;
	7648	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7649	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7650	1	20.9	3	0	3.58	0	1	0	154	1	1.2	0.8;
	7651	1	0	0	0	0.05	0	1	0	150	9	1.2	0.8;
	7652	1	0	0	0	1.06	0	1	0	150	8	1.2	0.8;
	7653	1	0	0	0	0.22	0	1	0	150	8	1.2	0.8;
	7654	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7655	1	0	0	0	0.4	0	1	0	220	3	1.2	0.8;
	7656	1	-4.88	-2.79	0	0.38	0	1	0	110	18	1.2	0.8;
	7657	1	101.2	48.9	0	7.78	0	1	0	150	9	1.2	0.8;
	7658	1	1.4	0.2	0	0.81	0	1	0	154	1	1.2	0.8;
	7659	1	0	0	0	0.18	0	1	0	110	18	1.2	0.8;
	7660	1	69.18	38.1	0	28.66	0	1	0	220	6	1.2	0.8;
	7661	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7662	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	7663	1	43.95	8.5	0	29.29	0	1	0	150	8	1.2	0.8;
	7664	1	91	36	0	5.47	0	1	0	220	5	1.2	0.8;
	7665	1	0	0	0	0.18	0	1	0	220	5	1.2	0.8;
	7666	1	0	0	0	14.79	0	1	0	380	3	1.2	0.8;
	7667	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7668	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7669	1	-17.8	-3.78	0	0.08	0	1	0	110	18	1.2	0.8;
	7670	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7671	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7672	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7673	1	0	0	0	2.24	0	1	0	154	1	1.2	0.8;
	7674	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7675	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7676	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7677	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7678	1	0	0	0	6.28	0	1	0	380	16	1.2	0.8;
	7679	1	0	0	0	0.23	0	1	0	380	10	1.2	0.8;
	7680	1	0	0	0	1.06	0	1	0	154	1	1.2	0.8;
	7681	2	0	0	0	0	0	1	0	14	1	1.2	0.8;
	7682	1	18.12	11.2	0	2.96	0	1	0	150	9	1.2	0.8;
	7683	1	2.2	0.5	0	0.06	0	1	0	220	10	1.2	0.8;
	7684	1	72.18	44.7	0	2.72	0	1	0	150	9	1.2	0.8;
	7685	1	66.97	41.5	0	0.39	0	1	0	150	9	1.2	0.8;
	7686	1	36.44	12.5	0	0.59	0	1	0	110	21	1.2	0.8;
	7687	1	0	0	0	1.18	0	1	0	220	5	1.2	0.8;
	7688	1	69.18	19.7	0	6.99	0	1	0	150	8	1.2	0.8;
	7689	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7690	1	108.31	14.23	0	8.47	0	1	0	220	13	1.2	0.8;
	7691	1	117.5	40	0	3.69	0	1	0	220	3	1.2	0.8;
	7692	1	46.05	1	0	3.14	0	1	0	150	1	1.2	0.8;
	7693	1	2.2	0.5	0	1.84	0	1	0	150	10	1.2	0.8;
	7694	1	66.47	14.14	0	0.17	0	1	0	110	19	1.2	0.8;
	7695	1	143.2	5.9	0	5.79	0	1	0	220	4	1.2	0.8;
	7696	1	1.8	0.6	0	0.43	0	1	0	150	8	1.2	0.8;
	7697	1	78.5	11.2	0	1.65	0	1	0	154	1	1.2	0.8;
	7698	1	0	0	0	1.94	0	1	0	220	5	1.2	0.8;
	7699	1	28.93	0.2	0	0	0	1	0	220	3	1.2	0.8;
	7700	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7701	1	0	0	0	53.04	0	1	0	380	12	1.2	0.8;
	7702	1	19.82	12.3	0	0.06	0	1	0	150	9	1.2	0.8;
	7703	1	63.5	9.1	0	51.96	0	1	0	154	1	1.2	0.8;
	7704	1	0.39	-0.24	0	0.15	0	1	0	110	18	1.2	0.8;
	7705	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	7706	1	0	0	0	26.46	0	1	0	220	20	1.2	0.8;
	7707	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7708	1	0	0	0	1.03	0	1	0	220	12	1.2	0.8;
	7709	1	339.9	70.5	0	28.91	0	1	0	220	5	1.2	0.8;
	7710	1	7	1	0	8.71	0	1	0	154	1	1.2	0.8;
	7711	1	0	0	0	3.06	0	1	0	380	5	1.2	0.8;
	7712	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7713	1	0	0	0	165.34	0	1	0	380	4	1.2	0.8;
	7714	1	-40.34	18.3	0	27.85	0	1	0	220	4	1.2	0.8;
	7715	1	25	3.6	0	1.15	0	1	0	154	1	1.2	0.8;
	7716	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7717	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7718	1	0	0	0	0.86	0	1	0	220	6	1.2	0.8;
	7719	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7720	1	0	0	0	62.49	0	1	0	400	1	1.2	0.8;
	7721	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7722	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	7723	1	31.2	4.4	0	0.35	0	1	0	154	1	1.2	0.8;
	7724	1	0	0	0	2.08	0	1	0	220	8	1.2	0.8;
	7725	1	16.02	4.7	0	0.94	0	1	0	110	8	1.2	0.8;
	7726	1	55.26	11	0	7.68	0	1	0	220	5	1.2	0.8;
	7727	1	0	0	0	21.13	0	1	0	380	2	1.2	0.8;
	7728	1	0	0	0	0.48	0	1	0	150	9	1.2	0.8;
	7729	1	0	0	0	-0.73	0	1	0	380	8	1.2	0.8;
	7730	1	0	0	0	1.3	0	1	0	220	5	1.2	0.8;
	7731	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7732	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7733	1	0	0	0	4.47	0	1	0	220	3	1.2	0.8;
	7734	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7735	1	267.1	57.4	0	13.64	0	1	0	380	6	1.2	0.8;
	7736	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7737	1	40.04	20	0	0.05	0	1	0	220	6	1.2	0.8;
	7738	1	415.8	126.6	0	18.9	0	1	0	220	14	1.2	0.8;
	7739	1	0	0	0	4.87	0	1	0	150	9	1.2	0.8;
	7740	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7741	1	180.2	24.7	0	6.56	0	1	0	220	13	1.2	0.8;
	7742	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7743	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	7744	1	-0.47	0.1	0	0.35	0	1	0	110	18	1.2	0.8;
	7745	1	89.6	13.1	0	8.14	0	1	0	220	4	1.2	0.8;
	7746	1	0	0	0	6.4	0	1	0	150	9	1.2	0.8;
	7747	1	185.6	26.4	0	32.78	0	1	0	154	1	1.2	0.8;
	7748	1	0	0	0	2.94	0	1	0	220	7	1.2	0.8;
	7749	1	97.06	-0.33	0	1.24	0	1	0	220	13	1.2	0.8;
	7750	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	7751	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	7752	1	0	0	0	7.85	0	1	0	220	8	1.2	0.8;
	7753	1	1.1	0	0	1.53	0	1	0	110	22	1.2	0.8;
	7754	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7755	1	0	0	0	29.25	0	1	0	380	1	1.2	0.8;
	7756	1	0	0	0	3.86	0	1	0	380	3	1.2	0.8;
	7757	1	0	0	0	30.04	0	1	0	380	3	1.2	0.8;
	7758	1	0	0	0	4.55	0	1	0	220	5	1.2	0.8;
	7759	1	46.95	54.6	0	29.46	0	1	0	150	9	1.2	0.8;
	7760	1	21.12	7.7	0	0.7	0	1	0	110	19	1.2	0.8;
	7761	1	111	36.6	0	2.21	0	1	0	220	5	1.2	0.8;
	7762	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7763	1	185.2	26.4	0	12.41	0	1	0	154	1	1.2	0.8;
	7764	1	41.2	56.52	0	0	0	1	0	110	18	1.2	0.8;
	7765	1	0	0	0	8.48	0	1	0	220	3	1.2	0.8;
	7766	1	0	0	0	15.14	0	1	0	220	3	1.2	0.8;
	7767	1	0	0	0	6.93	0	1	0	380	3	1.2	0.8;
	7768	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7769	1	0	0	0	138.24	0	1	0	400	1	1.2	0.8;
	7770	1	0	0	0	34.13	0	1	0	380	4	1.2	0.8;
	7771	1	0	0	0	26.29	0	1	0	380	21	1.2	0.8;
	7772	1	288.7	117.3	0	183.57	0	1	0	380	6	1.2	0.8;
	7773	1	55.4	7.9	0	0.12	0	1	0	154	1	1.2	0.8;
	7774	1	-12.61	4.1	0	0.33	0	1	0	150	9	1.2	0.8;
	7775	1	0	0	0	0.23	0	1	0	150	10	1.2	0.8;
	7776	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7777	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	7778	1	83.59	-7.2	0	12.95	0	1	0	220	10	1.2	0.8;
	7779	1	17.52	6.6	0	3.79	0	1	0	220	5	1.2	0.8;
	7780	1	0	0	0	1.79	0	1	0	380	2	1.2	0.8;
	7781	1	0	0	0	0.57	0	1	0	110	18	1.2	0.8;
	7782	1	0	0	0	1.48	0	1	0	220	18	1.2	0.8;
	7783	1	19.4	2.8	0	4.73	0	1	0	154	1	1.2	0.8;
	7784	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7785	1	-16.62	8.7	0	7.68	0	1	0	220	10	1.2	0.8;
	7786	1	0	0	0	4.54	0	1	0	220	21	1.2	0.8;
	7787	1	64.27	17.5	0	0.43	0	1	0	220	5	1.2	0.8;
	7788	1	0	0	0	3.36	0	1	0	154	1	1.2	0.8;
	7789	1	0	0	0	0.81	0	1	0	110	8	1.2	0.8;
	7790	1	0	0	0	3.71	0	1	0	220	4	1.2	0.8;
	7791	1	5.5	0.8	0	7.28	0	1	0	154	1	1.2	0.8;
	7792	1	0	0	0	0.23	0	1	0	380	5	1.2	0.8;
	7793	1	0	0	0	3.28	0	1	0	220	5	1.2	0.8;
	7794	1	28.93	8.3	0	0.42	0	1	0	150	8	1.2	0.8;
	7795	1	0	0	0	0.34	0	1	0	110	3	1.2	0.8;
	7796	1	419.5	114.1	0	55.63	0	1	0	380	6	1.2	0.8;
	7797	1	229	77.1	0	36.73	0	1	0	380	6	1.2	0.8;
	7798	1	78	11.1	0	1.33	0	1	0	154	1	1.2	0.8;
	7799	1	7	1	0	4.5	0	1	0	154	1	1.2	0.8;
	7800	1	0	0	0	53.34	0	1	0	400	1	1.2	0.8;
	7801	1	0	0	0	55	0	1	0	150	8	1.2	0.8;
	7802	1	0	0	0	0.43	0	1	0	150	9	1.2	0.8;
	7803	1	0	0	0	1.54	0	1	0	150	9	1.2	0.8;
	7804	1	58.16	16.5	0	6.24	0	1	0	220	5	1.2	0.8;
	7805	1	173.6	105.6	0	21.26	0	1	0	380	3	1.2	0.8;
	7806	1	0	0	0	2.77	0	1	0	220	10	1.2	0.8;
	7807	1	152.73	-17.2	0	45.85	0	1	0	220	5	1.2	0.8;
	7808	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7809	1	79.79	49.4	0	2.24	0	1	0	150	9	1.2	0.8;
	7810	1	110.6	38.1	0	0.98	0	1	0	150	8	1.2	0.8;
	7811	1	11.11	3	0	22.22	0	1	0	220	5	1.2	0.8;
	7812	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7813	1	66.07	12.5	0	2.08	0	1	0	220	4	1.2	0.8;
	7814	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7815	1	40.5	5.7	0	5.29	0	1	0	154	1	1.2	0.8;
	7816	1	0	0	0	0.77	0	1	0	110	19	1.2	0.8;
	7817	1	118.5	18.3	0	6.89	0	1	0	220	13	1.2	0.8;
	7818	1	93.59	77.1	0	91.89	0	1	0	380	3	1.2	0.8;
	7819	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7820	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7821	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7822	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7823	1	-13.32	20.6	0	1.16	0	1	0	150	9	1.2	0.8;
	7824	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7825	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7826	1	21.02	8	0	13.14	0	1	0	380	4	1.2	0.8;
	7827	1	120.94	25.23	0	5.9	0	1	0	154	1	1.2	0.8;
	7828	1	13.2	3.25	0	5.66	0	1	0	150	1	1.2	0.8;
	7829	1	48.8	6.9	0	1.59	0	1	0	154	1	1.2	0.8;
	7830	1	408.3	84.5	0	18.02	0	1	0	380	6	1.2	0.8;
	7831	1	0	0	0	2.96	0	1	0	220	1	1.2	0.8;
	7832	1	13.21	4.4	0	0.86	0	1	0	110	22	1.2	0.8;
	7833	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7834	1	0	0	0	6.59	0	1	0	380	5	1.2	0.8;
	7835	1	127.3	90.5	0	6.8	0	1	0	380	3	1.2	0.8;
	7836	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7837	1	0.8	0.5	0	0	0	1	0	150	9	1.2	0.8;
	7838	1	0	0	0	24.7	0	1	0	220	5	1.2	0.8;
	7839	1	48.05	28.8	0	0.02	0	1	0	150	9	1.2	0.8;
	7840	1	0	0	0	17.83	0	1	0	380	1	1.2	0.8;
	7841	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7842	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7843	1	243.45	104.28	0	4.66	0	1	0	220	13	1.2	0.8;
	7844	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7845	1	0	0	0	4.39	0	1	0	380	3	1.2	0.8;
	7846	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7847	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7848	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7849	2	0	0	0	0	0	1	0	20	23	1.2	0.8;
	7850	1	0	0	0	55.7	0	1	0	220	24	1.2	0.8;
	7851	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	7852	1	39.34	24.3	0	3.06	0	1	0	150	9	1.2	0.8;
	7853	1	0	0	0	3.62	0	1	0	220	1	1.2	0.8;
	7854	1	57.06	11.9	0	1.68	0	1	0	220	4	1.2	0.8;
	7855	1	0	0	0	0.62	0	1	0	150	9	1.2	0.8;
	7856	1	0	0	0	9.43	0	1	0	220	5	1.2	0.8;
	7857	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7858	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7859	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7860	1	0	0	0	2.77	0	1	0	154	1	1.2	0.8;
	7861	1	0	0	0	9.1	0	1	0	220	5	1.2	0.8;
	7862	1	0	0	0	1.52	0	1	0	150	9	1.2	0.8;
	7863	1	186.2	3.7	0	0.1	0	1	0	110	21	1.2	0.8;
	7864	1	0	0	0	-0.19	0	1	0	380	6	1.2	0.8;
	7865	1	20.9	3	0	2.4	0	1	0	154	1	1.2	0.8;
	7866	1	241.62	52.78	0	0.82	0	1	0	220	5	1.2	0.8;
	7867	1	0	0	0	27	0	1	0	380	3	1.2	0.8;
	7868	1	0	0	0	0.64	0	1	0	154	1	1.2	0.8;
	7869	1	0	0	0	8.47	0	1	0	380	3	1.2	0.8;
	7870	1	5.21	1.7	0	0.87	0	1	0	110	12	1.2	0.8;
	7871	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7872	1	0	0	0	36.42	0	1	0	380	9	1.2	0.8;
	7873	1	6.61	2.4	0	0.81	0	1	0	110	18	1.2	0.8;
	7874	1	11.91	4.3	0	0.66	0	1	0	110	19	1.2	0.8;
	7875	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7876	1	0.9	27.4	0	16.54	0	1	0	220	4	1.2	0.8;
	7877	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7878	1	69.78	26	0	5.18	0	1	0	220	5	1.2	0.8;
	7879	1	0	0	0	3.79	0	1	0	154	1	1.2	0.8;
	7880	1	0	0	0	1.12	0	1	0	380	14	1.2	0.8;
	7881	1	147	56.3	0	0.51	0	1	0	150	8	1.2	0.8;
	7882	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	7883	1	16.7	2.4	0	0.02	0	1	0	154	1	1.2	0.8;
	7884	1	0	0	0	25.13	0	1	0	380	2	1.2	0.8;
	7885	1	2.8	1	0	0.18	0	1	0	110	19	1.2	0.8;
	7886	1	0	0	0	3.96	0	1	0	220	5	1.2	0.8;
	7887	1	349.3	144.3	0	0.54	0	1	0	220	5	1.2	0.8;
	7888	1	56.96	1.94	0	26.48	0	1	0	380	5	1.2	0.8;
	7889	1	0	0	0	0.92	0	1	0	380	5	1.2	0.8;
	7890	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7891	1	0	0	0	-0.14	0	1	0	150	8	1.2	0.8;
	7892	1	143.3	71.4	0	11.16	0	1	0	380	3	1.2	0.8;
	7893	1	104.5	14.9	0	0.67	0	1	0	154	1	1.2	0.8;
	7894	1	33.34	20.7	0	0.02	0	1	0	150	9	1.2	0.8;
	7895	1	0	0	0	2.04	0	1	0	110	19	1.2	0.8;
	7896	1	0.5	17.9	0	42.93	0	1	0	380	4	1.2	0.8;
	7897	1	0	0	0	6.07	0	1	0	220	7	1.2	0.8;
	7898	1	152.8	38	0	1.46	0	1	0	150	8	1.2	0.8;
	7899	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7900	1	233.8	33.4	0	1.22	0	1	0	154	1	1.2	0.8;
	7901	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7902	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7903	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7904	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7905	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7906	1	26.4	3.8	0	9.18	0	1	0	154	1	1.2	0.8;
	7907	1	58.5	8.3	0	1.2	0	1	0	154	1	1.2	0.8;
	7908	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7909	1	0.01	0	0	0	0	1	0	150	9	1.2	0.8;
	7910	1	69.5	9.8	0	1.91	0	1	0	154	1	1.2	0.8;
	7911	1	103.3	24.1	0	9.41	0	1	0	220	4	1.2	0.8;
	7912	1	-4.86	-2.12	0	0.26	0	1	0	110	18	1.2	0.8;
	7913	1	0	0	0	11.59	0	1	0	380	1	1.2	0.8;
	7914	1	104.7	-12.8	0	2.25	0	1	0	220	7	1.2	0.8;
	7915	1	0	0	0	2.72	0	1	0	380	3	1.2	0.8;
	7916	1	116.4	-8.8	0	8.39	0	1	0	220	3	1.2	0.8;
	7917	1	138.01	34.55	0	8.44	0	1	0	220	5	1.2	0.8;
	7918	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7919	1	-0.17	-0.84	0	0	0	1	0	150	8	1.2	0.8;
	7920	1	2.8	1	0	0.95	0	1	0	110	19	1.2	0.8;
	7921	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	7922	1	0	0	0	9.77	0	1	0	380	3	1.2	0.8;
	7923	1	53.56	33.2	0	3.77	0	1	0	150	9	1.2	0.8;
	7924	1	8.91	1.8	0	1.78	0	1	0	110	18	1.2	0.8;
	7925	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7926	1	9.61	1.8	0	2.84	0	1	0	110	18	1.2	0.8;
	7927	1	3.33	2.95	0	1.5	0	1	0	110	18	1.2	0.8;
	7928	1	0	0	0	1.06	0	1	0	150	7	1.2	0.8;
	7929	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7930	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	7931	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7932	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7933	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7934	1	0	0	0	1.82	0	1	0	220	6	1.2	0.8;
	7935	1	82.09	39.8	0	2.35	0	1	0	150	10	1.2	0.8;
	7936	1	45.58	-1.95	0	1.8	0	1	0	150	1	1.2	0.8;
	7937	1	0	0	0	1.43	0	1	0	150	9	1.2	0.8;
	7938	1	0	0	0	5.27	0	1	0	220	5	1.2	0.8;
	7939	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	7940	1	0	0	0	1.84	0	1	0	110	19	1.2	0.8;
	7941	1	6.01	2.2	0	1.04	0	1	0	110	19	1.2	0.8;
	7942	1	0	0	0	9.09	0	1	0	220	5	1.2	0.8;
	7943	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7944	1	211.3	69.3	0	7.96	0	1	0	220	6	1.2	0.8;
	7945	1	0	0	0	1.77	0	1	0	220	1	1.2	0.8;
	7946	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7947	1	0	0	0	0.12	0	1	0	150	9	1.2	0.8;
	7948	1	0	0	0	24.37	0	1	0	380	5	1.2	0.8;
	7949	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	7950	1	0	0	0	16.92	0	1	0	380	1	1.2	0.8;
	7951	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	7952	1	25.23	3.3	0	35.45	0	1	0	380	4	1.2	0.8;
	7953	1	0	0	0	91.66	0	1	0	400	1	1.2	0.8;
	7954	1	0	0	0	5.61	0	1	0	220	4	1.2	0.8;
	7955	1	67.5	9.6	0	26.5	0	1	0	400	1	1.2	0.8;
	7956	1	1	0.3	0	0.46	0	1	0	110	19	1.2	0.8;
	7957	1	0	0	0	1.41	0	1	0	220	20	1.2	0.8;
	7958	1	106.6	-18.8	0	4.1	0	1	0	220	5	1.2	0.8;
	7959	1	3.3	1.1	0	0.25	0	1	0	110	22	1.2	0.8;
	7960	1	0	0	0	20.81	0	1	0	380	8	1.2	0.8;
	7961	1	1.3	0	0	0.41	0	1	0	110	18	1.2	0.8;
	7962	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	7963	1	0	0	0	4.42	0	1	0	380	1	1.2	0.8;
	7964	1	8.91	2.5	0	0.7	0	1	0	110	18	1.2	0.8;
	7965	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7966	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	7967	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7968	1	0	0	0	90.33	0	1	0	380	6	1.2	0.8;
	7969	1	0	0	0	18.02	0	1	0	220	5	1.2	0.8;
	7970	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7971	1	0	0	0	11.04	0	1	0	220	5	1.2	0.8;
	7972	1	0	0	0	91.78	0	1	0	400	1	1.2	0.8;
	7973	1	15.72	9.7	0	1.61	0	1	0	150	9	1.2	0.8;
	7974	1	30.93	5.8	0	4.45	0	1	0	220	5	1.2	0.8;
	7975	1	0	0	0	-0.64	0	1	0	380	5	1.2	0.8;
	7976	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	7977	1	144	56.6	0	5.61	0	1	0	220	6	1.2	0.8;
	7978	1	0	0	0	26.51	0	1	0	380	1	1.2	0.8;
	7979	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7980	1	0	0	0	30.55	0	1	0	150	9	1.2	0.8;
	7981	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7982	1	0	0	0	5.75	0	1	0	220	1	1.2	0.8;
	7983	1	0	0	0	0.19	0	1	0	380	5	1.2	0.8;
	7984	1	0	0	0	8.84	0	1	0	220	18	1.2	0.8;
	7985	1	148.2	31.2	0	16.5	0	1	0	220	5	1.2	0.8;
	7986	1	11.81	2.4	0	0.16	0	1	0	110	18	1.2	0.8;
	7987	1	0	0	0	56.53	0	1	0	380	5	1.2	0.8;
	7988	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7989	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	7990	1	0	0	0	83.92	0	1	0	380	3	1.2	0.8;
	7991	1	102.3	14.6	0	1.1	0	1	0	154	1	1.2	0.8;
	7992	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7993	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7994	1	0	0	0	3.21	0	1	0	220	6	1.2	0.8;
	7995	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7996	1	0	0	0	4.69	0	1	0	220	4	1.2	0.8;
	7997	1	195.74	-32.87	0	0.83	0	1	0	380	3	1.2	0.8;
	7998	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	7999	1	139.77	41.14	0	15.57	0	1	0	220	13	1.2	0.8;
	8000	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8001	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8002	1	0	0	0	6.89	0	1	0	220	22	1.2	0.8;
	8003	1	574.3	94.6	0	16.63	0	1	0	380	6	1.2	0.8;
	8004	1	20.12	7.9	0	0.08	0	1	0	110	15	1.2	0.8;
	8005	1	111.5	24.8	0	9.65	0	1	0	220	4	1.2	0.8;
	8006	1	0	0	0	16.84	0	1	0	220	22	1.2	0.8;
	8007	1	0	0	0	0.58	0	1	0	220	5	1.2	0.8;
	8008	1	342.7	82.2	0	75.02	0	1	0	380	16	1.2	0.8;
	8009	1	17.62	5.5	0	1.36	0	1	0	110	22	1.2	0.8;
	8010	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	8011	1	92.59	8.37	0	16.58	0	1	0	380	13	1.2	0.8;
	8012	1	0	0	0	0.2	0	1	0	110	18	1.2	0.8;
	8013	1	17.62	7.7	0	10.73	0	1	0	110	22	1.2	0.8;
	8014	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8015	1	0	0	0	50.54	0	1	0	220	22	1.2	0.8;
	8016	1	499	191.1	0	60.73	0	1	0	380	6	1.2	0.8;
	8017	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8018	1	67.68	6.2	0	6.83	0	1	0	220	4	1.2	0.8;
	8019	1	73.18	13.1	0	5.5	0	1	0	220	4	1.2	0.8;
	8020	1	456	123.8	0	16.04	0	1	0	220	13	1.2	0.8;
	8021	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8022	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8023	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	8024	1	22.12	8	0	0.14	0	1	0	110	19	1.2	0.8;
	8025	1	18.22	6	0	0.14	0	1	0	110	12	1.2	0.8;
	8026	1	0	0	0	61.88	0	1	0	400	1	1.2	0.8;
	8027	1	34.24	-19.6	0	3.59	0	1	0	150	10	1.2	0.8;
	8028	1	4.4	2.2	0	1.19	0	1	0	110	22	1.2	0.8;
	8029	1	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8030	1	0	0	0	1.98	0	1	0	220	5	1.2	0.8;
	8031	1	471.79	140.6	0	16.15	0	1	0	220	13	1.2	0.8;
	8032	1	30.43	10.1	0	1.07	0	1	0	110	19	1.2	0.8;
	8033	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8034	1	0	0	0	1.18	0	1	0	220	5	1.2	0.8;
	8035	1	150.2	25.5	0	42.49	0	1	0	380	3	1.2	0.8;
	8036	1	14.52	5.3	0	0.49	0	1	0	110	15	1.2	0.8;
	8037	1	0	0	0	4.11	0	1	0	154	1	1.2	0.8;
	8038	1	236.33	59.35	0	18.71	0	1	0	220	5	1.2	0.8;
	8039	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8040	1	49.65	12.3	0	2.2	0	1	0	220	5	1.2	0.8;
	8041	1	0	0	0	58.79	0	1	0	380	7	1.2	0.8;
	8042	1	13.92	4.1	0	2.27	0	1	0	110	18	1.2	0.8;
	8043	1	0	0	0	0.36	0	1	0	220	5	1.2	0.8;
	8044	1	154.9	18.7	0	6.56	0	1	0	220	3	1.2	0.8;
	8045	1	0	0	0	0.82	0	1	0	220	3	1.2	0.8;
	8046	1	51.8	7.4	0	3.41	0	1	0	154	1	1.2	0.8;
	8047	1	0	0	0	1.38	0	1	0	220	5	1.2	0.8;
	8048	1	0	0	0	0.6	0	1	0	110	1	1.2	0.8;
	8049	1	68.08	42.2	0	4.4	0	1	0	150	9	1.2	0.8;
	8050	1	85.8	12.2	0	1.7	0	1	0	154	1	1.2	0.8;
	8051	1	-0.53	-0.91	0	7.68	0	1	0	220	18	1.2	0.8;
	8052	1	91.9	13.1	0	7.35	0	1	0	154	1	1.2	0.8;
	8053	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8054	1	12.21	4.4	0	2.77	0	1	0	110	19	1.2	0.8;
	8055	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8056	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8057	1	0	0	0	0.94	0	1	0	110	18	1.2	0.8;
	8058	1	11.71	2.2	0	0.48	0	1	0	110	3	1.2	0.8;
	8059	1	6.71	3	0	1.3	0	1	0	110	15	1.2	0.8;
	8060	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	8061	1	0	0	0	7.08	0	1	0	380	3	1.2	0.8;
	8062	1	47.65	29.5	0	4.19	0	1	0	150	9	1.2	0.8;
	8063	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8064	1	33.04	8.1	0	1.55	0	1	0	110	22	1.2	0.8;
	8065	1	0	0	0	0.53	0	1	0	220	5	1.2	0.8;
	8066	1	10.01	3	0	0.47	0	1	0	110	21	1.2	0.8;
	8067	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8068	1	30.03	12.2	0	0.93	0	1	0	150	8	1.2	0.8;
	8069	1	0	0	0	0.92	0	1	0	110	12	1.2	0.8;
	8070	1	0	0	0	24.05	0	1	0	380	5	1.2	0.8;
	8071	1	15.12	5	0	0.69	0	1	0	110	12	1.2	0.8;
	8072	1	23.93	8.7	0	0.42	0	1	0	110	19	1.2	0.8;
	8073	1	2.22	7.8	0	19.16	0	1	0	150	9	1.2	0.8;
	8074	1	21.22	6.7	0	0.2	0	1	0	110	21	1.2	0.8;
	8075	1	0	0	0	17.79	0	1	0	380	3	1.2	0.8;
	8076	1	88.93	16.75	0	6.75	0	1	0	220	13	1.2	0.8;
	8077	1	0	0	0	2.96	0	1	0	380	3	1.2	0.8;
	8078	1	50.26	16.5	0	0.69	0	1	0	110	21	1.2	0.8;
	8079	1	0	0	0	10.43	0	1	0	380	1	1.2	0.8;
	8080	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8081	1	0	0	0	15.17	0	1	0	380	8	1.2	0.8;
	8082	1	0	0	0	2.66	0	1	0	220	10	1.2	0.8;
	8083	1	0	0	0	1.56	0	1	0	150	9	1.2	0.8;
	8084	1	31.13	12	0	1.03	0	1	0	110	15	1.2	0.8;
	8085	1	0	0	0	29.55	0	1	0	380	10	1.2	0.8;
	8086	1	21.62	7.8	0	1.21	0	1	0	110	19	1.2	0.8;
	8087	1	0	0	0	0.27	0	1	0	220	5	1.2	0.8;
	8088	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	8089	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8090	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	8091	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	8092	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8093	1	5.11	1.8	0	0.62	0	1	0	110	19	1.2	0.8;
	8094	1	0	0	0	1.59	0	1	0	380	3	1.2	0.8;
	8095	1	0	0	0	3.59	0	1	0	220	5	1.2	0.8;
	8096	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8097	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8098	1	82.89	41.3	0	36.2	0	1	0	150	8	1.2	0.8;
	8099	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8100	1	0	0	0	6.29	0	1	0	150	9	1.2	0.8;
	8101	1	0	0	0	0.45	0	1	0	110	18	1.2	0.8;
	8102	1	23.53	8.5	0	0.64	0	1	0	110	19	1.2	0.8;
	8103	1	0	0	0	1.01	0	1	0	220	5	1.2	0.8;
	8104	1	0	-0.1	0	-0.06	0	1	0	220	6	1.2	0.8;
	8105	1	0	0	0	2.94	0	1	0	220	5	1.2	0.8;
	8106	1	99.7	6	0	2.06	0	1	0	220	5	1.2	0.8;
	8107	1	0	0	0	59.52	0	1	0	380	6	1.2	0.8;
	8108	1	220	68.3	0	3.09	0	1	0	220	7	1.2	0.8;
	8109	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8110	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8111	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8112	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8113	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8114	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8115	1	26.63	8.6	0	4.44	0	1	0	110	18	1.2	0.8;
	8116	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8117	1	16.22	5.3	0	0.25	0	1	0	110	12	1.2	0.8;
	8118	1	130.7	89.1	0	0.08	0	1	0	220	3	1.2	0.8;
	8119	1	0	0	0	88.66	0	1	0	400	1	1.2	0.8;
	8120	1	0	0	0	0.17	0	1	0	150	9	1.2	0.8;
	8121	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	8122	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	8123	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8124	1	3.2	1	0	0.64	0	1	0	110	18	1.2	0.8;
	8125	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8126	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8127	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8128	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8129	1	1.9	0.7	0	0.48	0	1	0	110	19	1.2	0.8;
	8130	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8131	1	0	8.5	0	12.99	0	1	0	150	9	1.2	0.8;
	8132	1	-0.19	-14.8	0	3.08	0	1	0	220	3	1.2	0.8;
	8133	1	0	0	0	0.17	0	1	0	110	22	1.2	0.8;
	8134	1	0	0	0	-0.24	0	1	0	220	11	1.2	0.8;
	8135	1	0	0	0	0.33	0	1	0	150	2	1.2	0.8;
	8136	1	0	0	0	0.05	0	1	0	150	9	1.2	0.8;
	8137	1	0	0	0	173.79	0	1	0	380	5	1.2	0.8;
	8138	1	55.4	7.9	0	6.35	0	1	0	154	1	1.2	0.8;
	8139	1	118.6	41.5	0	0.58	0	1	0	150	8	1.2	0.8;
	8140	1	13.9	1.9	0	3.36	0	1	0	154	1	1.2	0.8;
	8141	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8142	1	19.32	6	0	1.38	0	1	0	110	12	1.2	0.8;
	8143	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8144	1	20.82	7.9	0	18	0	1	0	220	4	1.2	0.8;
	8145	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8146	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8147	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8148	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8149	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8150	1	19.52	7	0	1.73	0	1	0	110	15	1.2	0.8;
	8151	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8152	1	275.3	55.2	0	17.37	0	1	0	220	11	1.2	0.8;
	8153	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8154	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8155	1	168.5	54.8	0	5.34	0	1	0	150	8	1.2	0.8;
	8156	1	172.8	11.3	0	8.61	0	1	0	220	3	1.2	0.8;
	8157	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	8158	1	0	0	0	14.53	0	1	0	220	3	1.2	0.8;
	8159	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	8160	1	8.3	1.2	0	4.2	0	1	0	154	1	1.2	0.8;
	8161	1	0	0	0	8	0	1	0	380	1	1.2	0.8;
	8162	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8163	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8164	1	0	0	0	12.61	0	1	0	220	1	1.2	0.8;
	8165	1	0	0	0	2.6	0	1	0	154	1	1.2	0.8;
	8166	1	0	0	0	2.95	0	1	0	154	1	1.2	0.8;
	8167	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8168	1	0	0	0	0.17	0	1	0	150	10	1.2	0.8;
	8169	1	83.4	11.9	0	1.4	0	1	0	154	1	1.2	0.8;
	8170	1	0	0	0	20.96	0	1	0	380	1	1.2	0.8;
	8171	1	0	0	0	0.74	0	1	0	150	9	1.2	0.8;
	8172	1	34.14	12.4	0	0.4	0	1	0	110	19	1.2	0.8;
	8173	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8174	1	23.31	-6.67	0	2.15	0	1	0	150	1	1.2	0.8;
	8175	1	0	0	0	7.17	0	1	0	220	5	1.2	0.8;
	8176	1	0	0	0	15.28	0	1	0	380	3	1.2	0.8;
	8177	1	0.3	10.5	0	6.2	0	1	0	220	4	1.2	0.8;
	8178	1	76.6	10.9	0	3.49	0	1	0	154	1	1.2	0.8;
	8179	2	0	0	0	0	0	1	0	14.4	1	1.2	0.8;
	8180	1	0	0	0	0.59	0	1	0	110	18	1.2	0.8;
	8181	1	48.8	6.9	0	6.29	0	1	0	154	1	1.2	0.8;
	8182	1	0	0	0	2.42	0	1	0	220	5	1.2	0.8;
	8183	1	225.2	35.2	0	11.99	0	1	0	220	5	1.2	0.8;
	8184	1	38.04	3.4	0	3.43	0	1	0	220	4	1.2	0.8;
	8185	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8186	1	0	0	0	16.11	0	1	0	220	18	1.2	0.8;
	8187	1	301.6	122.3	0	34.51	0	1	0	380	14	1.2	0.8;
	8188	1	6.51	3.7	0	0.24	0	1	0	110	18	1.2	0.8;
	8189	1	158.3	-20.5	0	2.07	0	1	0	220	3	1.2	0.8;
	8190	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8191	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	8192	1	513.4	199.8	0	90.27	0	1	0	380	6	1.2	0.8;
	8193	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	8194	1	152.7	6	0	0.36	0	1	0	120	20	1.2	0.8;
	8195	1	0	0	0	80	0	1	0	380	12	1.2	0.8;
	8196	1	13.72	4.7	0	0.22	0	1	0	110	18	1.2	0.8;
	8197	1	0	0	0	0.53	0	1	0	220	5	1.2	0.8;
	8198	1	-4.43	-3.56	0	0.26	0	1	0	110	18	1.2	0.8;
	8199	1	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8200	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8201	1	0	0	0	1.36	0	1	0	110	21	1.2	0.8;
	8202	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8203	1	0	0	0	11.52	0	1	0	220	5	1.2	0.8;
	8204	1	105.5	31.1	0	9.63	0	1	0	220	4	1.2	0.8;
	8205	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8206	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8207	1	27.46	5.87	0	0.8	0	1	0	110	18	1.2	0.8;
	8208	1	50.56	8.1	0	8.02	0	1	0	220	5	1.2	0.8;
	8209	1	29.13	13.5	0	3.62	0	1	0	220	6	1.2	0.8;
	8210	1	21.12	13.1	0	0.36	0	1	0	150	9	1.2	0.8;
	8211	1	25.03	18.8	0	1.46	0	1	0	220	3	1.2	0.8;
	8212	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8213	1	1.38	-1.15	0	0.5	0	1	0	110	19	1.2	0.8;
	8214	1	0	0	0	4.06	0	1	0	150	9	1.2	0.8;
	8215	1	0	0	0	0.35	0	1	0	110	18	1.2	0.8;
	8216	1	64.33	-57.14	0	8.9	0	1	0	220	13	1.2	0.8;
	8217	1	0	0	0	5.98	0	1	0	220	5	1.2	0.8;
	8218	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8219	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8220	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8221	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8222	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8223	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8224	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8225	1	72.78	45.1	0	11.93	0	1	0	150	9	1.2	0.8;
	8226	1	61.67	16.3	0	0.05	0	1	0	220	5	1.2	0.8;
	8227	1	0	0	0	1.1	0	1	0	220	10	1.2	0.8;
	8228	1	45.05	40	0	1.79	0	1	0	220	3	1.2	0.8;
	8229	1	26.43	21.7	0	5.15	0	1	0	220	6	1.2	0.8;
	8230	1	0	0	0	1.86	0	1	0	220	10	1.2	0.8;
	8231	1	6.31	2.5	0	0.81	0	1	0	110	18	1.2	0.8;
	8232	1	0	0	0	115.51	0	1	0	380	5	1.2	0.8;
	8233	1	55.7	7.9	0	5.77	0	1	0	154	1	1.2	0.8;
	8234	1	0	0	0	18.66	0	1	0	380	3	1.2	0.8;
	8235	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8236	1	45.05	5	0	33.8	0	1	0	380	11	1.2	0.8;
	8237	1	96.59	7.28	0	2.52	0	1	0	220	5	1.2	0.8;
	8238	1	-0.14	-1.51	0	1.85	0	1	0	110	22	1.2	0.8;
	8239	1	-0.21	-1.04	0	0	0	1	0	150	8	1.2	0.8;
	8240	1	198.71	60.3	0	12.68	0	1	0	220	13	1.2	0.8;
	8241	1	0	0	0	0.58	0	1	0	220	23	1.2	0.8;
	8242	1	0	0	0	19.73	0	1	0	380	6	1.2	0.8;
	8243	1	0	0	0	170.82	0	1	0	380	5	1.2	0.8;
	8244	1	-27.43	9	0	0.28	0	1	0	150	9	1.2	0.8;
	8245	1	30.03	9.9	0	0.22	0	1	0	110	12	1.2	0.8;
	8246	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8247	1	185.7	18.4	0	23.68	0	1	0	220	10	1.2	0.8;
	8248	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8249	1	0	0	0	0.46	0	1	0	220	5	1.2	0.8;
	8250	1	0	0	0	6.53	0	1	0	380	1	1.2	0.8;
	8251	1	124.8	34.7	0	3.66	0	1	0	220	5	1.2	0.8;
	8252	1	75.2	10.7	0	3.89	0	1	0	154	1	1.2	0.8;
	8253	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8254	1	89.7	7.9	0	2.72	0	1	0	220	6	1.2	0.8;
	8255	1	64.27	20.1	0	5.4	0	1	0	220	6	1.2	0.8;
	8256	1	0	0	0	2.75	0	1	0	220	4	1.2	0.8;
	8257	1	25.03	1.4	0	0.26	0	1	0	110	18	1.2	0.8;
	8258	1	43.25	15.7	0	0.37	0	1	0	110	19	1.2	0.8;
	8259	1	139.7	9.7	0	12.61	0	1	0	220	10	1.2	0.8;
	8260	1	67.27	1.5	0	16.46	0	1	0	220	3	1.2	0.8;
	8261	1	0	0	0	41.27	0	1	0	380	8	1.2	0.8;
	8262	1	54.96	17.6	0	0.17	0	1	0	110	22	1.2	0.8;
	8263	1	6.21	2.2	0	0.46	0	1	0	110	19	1.2	0.8;
	8264	1	43.45	7	0	13.18	0	1	0	220	6	1.2	0.8;
	8265	1	25.13	8.8	0	0.44	0	1	0	110	21	1.2	0.8;
	8266	1	77.89	11.2	0	16.12	0	1	0	150	1	1.2	0.8;
	8267	1	153.5	46	0	0	0	1	0	220	3	1.2	0.8;
	8268	1	198.1	33.9	0	22.82	0	1	0	220	4	1.2	0.8;
	8269	1	0	0	0	6.1	0	1	0	380	3	1.2	0.8;
	8270	1	0	0	0	64.07	0	1	0	400	1	1.2	0.8;
	8271	1	0	0	0	71.79	0	1	0	380	21	1.2	0.8;
	8272	1	34.74	16.3	0	33.38	0	1	0	380	4	1.2	0.8;
	8273	1	52.26	19.6	0	2.64	0	1	0	220	5	1.2	0.8;
	8274	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8275	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8276	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8277	1	14.12	5.2	0	1.44	0	1	0	220	5	1.2	0.8;
	8278	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8279	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8280	1	41.8	5.9	0	5.81	0	1	0	154	1	1.2	0.8;
	8281	1	0	0	0	0	0	1	0	220	18	1.2	0.8;
	8282	1	195.1	-14.2	0	12.89	0	1	0	220	5	1.2	0.8;
	8283	1	0	0	0	8.31	0	1	0	380	6	1.2	0.8;
	8284	1	0	0	0	6.13	0	1	0	380	1	1.2	0.8;
	8285	1	0	0	0	0.06	0	1	0	220	3	1.2	0.8;
	8286	1	40.24	14.4	0	1.52	0	1	0	220	6	1.2	0.8;
	8287	1	23.33	4	0	0.48	0	1	0	220	5	1.2	0.8;
	8288	1	131.6	33.8	0	6.55	0	1	0	220	4	1.2	0.8;
	8289	1	3.7	1.3	0	0.91	0	1	0	110	21	1.2	0.8;
	8290	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	8291	1	11.81	4.2	0	1.07	0	1	0	110	1	1.2	0.8;
	8292	1	0	0	0	0.59	0	1	0	220	5	1.2	0.8;
	8293	1	31.94	4.4	0	0.29	0	1	0	110	22	1.2	0.8;
	8294	1	20.9	3	0	5	0	1	0	154	1	1.2	0.8;
	8295	1	0	0	0	0.91	0	1	0	110	3	1.2	0.8;
	8296	1	29.03	18	0	0.02	0	1	0	150	9	1.2	0.8;
	8297	1	119.6	10.6	0	0.9	0	1	0	220	6	1.2	0.8;
	8298	1	0	0	0	0.03	0	1	0	120	6	1.2	0.8;
	8299	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8300	1	32.24	11.7	0	0.85	0	1	0	110	19	1.2	0.8;
	8301	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8302	1	0	0	0	0.51	0	1	0	150	9	1.2	0.8;
	8303	1	30.5	4.3	0	2.99	0	1	0	154	1	1.2	0.8;
	8304	1	0.4	0.3	0	1.46	0	1	0	110	18	1.2	0.8;
	8305	1	0	0	0	32.63	0	1	0	380	3	1.2	0.8;
	8306	1	352.6	193.5	0	39.3	0	1	0	380	6	1.2	0.8;
	8307	1	0	0	0	8.78	0	1	0	220	5	1.2	0.8;
	8308	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8309	1	183.07	44.65	0	2.77	0	1	0	220	5	1.2	0.8;
	8310	1	20.72	-2.5	0	0.7	0	1	0	110	18	1.2	0.8;
	8311	1	15.52	4.1	0	0.63	0	1	0	110	12	1.2	0.8;
	8312	1	89.51	-12.51	0	7.04	0	1	0	150	1	1.2	0.8;
	8313	1	0	0	0	21.85	0	1	0	380	3	1.2	0.8;
	8314	1	0	0	0	13.94	0	1	0	380	3	1.2	0.8;
	8315	1	0	0	0	5.05	0	1	0	220	12	1.2	0.8;
	8316	1	0	0	0	2.57	0	1	0	220	3	1.2	0.8;
	8317	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8318	1	337.6	-15.4	0	6.27	0	1	0	220	5	1.2	0.8;
	8319	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8320	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8321	2	0	0	0	0	0	1	0	154	1	1.2	0.8;
	8322	1	141.2	45.4	0	7.55	0	1	0	220	5	1.2	0.8;
	8323	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8324	1	20.12	8.6	0	0.17	0	1	0	110	18	1.2	0.8;
	8325	1	19.42	6.3	0	0.48	0	1	0	110	18	1.2	0.8;
	8326	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8327	1	0.5	0	0	8.07	0	1	0	220	4	1.2	0.8;
	8328	1	42.45	14	0	0.44	0	1	0	110	21	1.2	0.8;
	8329	1	4.61	0.9	0	0.54	0	1	0	110	18	1.2	0.8;
	8330	1	0	0	0	1.67	0	1	0	150	9	1.2	0.8;
	8331	1	0	0	0	0.61	0	1	0	110	19	1.2	0.8;
	8332	1	0	0	0	0.8	0	1	0	220	21	1.2	0.8;
	8333	1	37.14	4.02	0	3.32	0	1	0	220	13	1.2	0.8;
	8334	1	0	0	0	42.8	0	1	0	220	21	1.2	0.8;
	8335	1	34.9	5	0	5.14	0	1	0	154	1	1.2	0.8;
	8336	1	161.3	10.04	0	4.38	0	1	0	220	5	1.2	0.8;
	8337	1	31.73	5.4	0	4.72	0	1	0	110	18	1.2	0.8;
	8338	1	0	0	0	8.13	0	1	0	220	5	1.2	0.8;
	8339	1	0	0	0	2.69	0	1	0	150	9	1.2	0.8;
	8340	1	0	0	0	1.26	0	1	0	150	8	1.2	0.8;
	8341	1	38.64	13.8	0	0.11	0	1	0	110	18	1.2	0.8;
	8342	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8343	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8344	1	0	0	0	1.55	0	1	0	220	22	1.2	0.8;
	8345	1	0	0	0	4.28	0	1	0	220	5	1.2	0.8;
	8346	1	0	0	0	4.96	0	1	0	154	1	1.2	0.8;
	8347	1	13.72	4.5	0	0.16	0	1	0	110	12	1.2	0.8;
	8348	1	71.98	28.8	0	4.88	0	1	0	220	6	1.2	0.8;
	8349	1	371.2	73.5	0	39.87	0	1	0	380	6	1.2	0.8;
	8350	1	0	0	0	0	0	1	0	220	5	1.2	0.8;
	8351	1	0	0	0	4.27	0	1	0	150	8	1.2	0.8;
	8352	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8353	1	-928	-491.4	0	0.73	0	1	0	380	3	1.2	0.8;
	8354	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8355	1	174	47.7	0	1.14	0	1	0	110	22	1.2	0.8;
	8356	1	175.6	25	0	20.78	0	1	0	400	1	1.2	0.8;
	8357	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8358	1	52.96	50.3	0	0.71	0	1	0	110	1	1.2	0.8;
	8359	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	8360	1	0	0	0	1.81	0	1	0	220	5	1.2	0.8;
	8361	1	222.6	62.6	0	30.19	0	1	0	380	3	1.2	0.8;
	8362	1	0	0	0	5.45	0	1	0	150	9	1.2	0.8;
	8363	1	16.7	2.4	0	3.27	0	1	0	154	1	1.2	0.8;
	8364	1	210.7	30	0	116.98	0	1	0	400	1	1.2	0.8;
	8365	1	0	0	0	9.34	0	1	0	150	9	1.2	0.8;
	8366	1	0	0	0	2.77	0	1	0	380	18	1.2	0.8;
	8367	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8368	1	0	0	0	0.49	0	1	0	150	9	1.2	0.8;
	8369	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8370	2	0	0	0	0	0	1	0	20	17	1.2	0.8;
	8371	1	0	0	0	2.23	0	1	0	380	2	1.2	0.8;
	8372	1	0	0	0	4.95	0	1	0	220	1	1.2	0.8;
	8373	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8374	1	99.4	4.3	0	3.69	0	1	0	220	5	1.2	0.8;
	8375	1	9.8	1.4	0	0.06	0	1	0	154	1	1.2	0.8;
	8376	1	176.4	17.2	0	18.37	0	1	0	220	6	1.2	0.8;
	8377	1	0	0	0	1.87	0	1	0	220	4	1.2	0.8;
	8378	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8379	1	0	0	0	22.54	0	1	0	380	3	1.2	0.8;
	8380	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8381	1	0	0	0	3.23	0	1	0	150	9	1.2	0.8;
	8382	1	0	0	0	0.44	0	1	0	150	9	1.2	0.8;
	8383	1	190.5	70.9	0	21.3	0	1	0	380	4	1.2	0.8;
	8384	1	38.34	12.5	0	1.59	0	1	0	220	6	1.2	0.8;
	8385	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8386	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8387	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	8388	2	0	0	0	0	0	1	0	19	1	1.2	0.8;
	8389	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8390	1	0	0	0	0.36	0	1	0	220	1	1.2	0.8;
	8391	1	0	0	0	8.92	0	1	0	380	3	1.2	0.8;
	8392	1	30.03	10	0	0.26	0	1	0	110	21	1.2	0.8;
	8393	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8394	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	8395	1	222.7	80.5	0	0	0	1	0	150	2	1.2	0.8;
	8396	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8397	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8398	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8399	1	0	0	0	2.16	0	1	0	220	7	1.2	0.8;
	8400	1	0	0	0	32.28	0	1	0	380	1	1.2	0.8;
	8401	1	0	0	0	0.95	0	1	0	220	4	1.2	0.8;
	8402	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8403	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8404	1	0	0	0	67.71	0	1	0	380	5	1.2	0.8;
	8405	1	0	0	0	19.08	0	1	0	150	9	1.2	0.8;
	8406	1	69.08	-49.6	0	3.42	0	1	0	110	8	1.2	0.8;
	8407	1	0	0	0	0.94	0	1	0	220	3	1.2	0.8;
	8408	1	54.2	7.8	0	21.9	0	1	0	154	1	1.2	0.8;
	8409	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8410	1	43.25	19.5	0	16.9	0	1	0	220	4	1.2	0.8;
	8411	1	12.6	1.8	0	3.18	0	1	0	154	1	1.2	0.8;
	8412	1	0	0	0	0.35	0	1	0	220	5	1.2	0.8;
	8413	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8414	1	4.4	1.1	0	0.41	0	1	0	220	10	1.2	0.8;
	8415	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8416	1	0	0	0	0.85	0	1	0	110	18	1.2	0.8;
	8417	1	0	0	0	0	0	1	0	110	18	1.2	0.8;
	8418	1	40.95	13.4	0	51.25	0	1	0	150	8	1.2	0.8;
	8419	1	6.11	0	0	1.17	0	1	0	220	4	1.2	0.8;
	8420	1	0	0	0	4.64	0	1	0	150	1	1.2	0.8;
	8421	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8422	1	124.6	15.9	0	2.29	0	1	0	220	7	1.2	0.8;
	8423	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8424	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8425	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8426	1	0	0	0	2.47	0	1	0	220	5	1.2	0.8;
	8427	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8428	1	0	0	0	1.38	0	1	0	220	5	1.2	0.8;
	8429	1	12.6	1.8	0	3.66	0	1	0	154	1	1.2	0.8;
	8430	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8431	1	0	0	0	0.65	0	1	0	150	9	1.2	0.8;
	8432	1	0	0	0	7.67	0	1	0	220	16	1.2	0.8;
	8433	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	8434	1	0	0	0	0.35	0	1	0	220	5	1.2	0.8;
	8435	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8436	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8437	1	167.6	-9	0	0.39	0	1	0	150	10	1.2	0.8;
	8438	1	15.82	4	0	0.7	0	1	0	150	10	1.2	0.8;
	8439	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8440	1	0	0	0	0	0	1	0	380	1	1.2	0.8;
	8441	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8442	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8443	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8444	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8445	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8446	1	-7.91	2.6	0	1.72	0	1	0	150	9	1.2	0.8;
	8447	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8448	1	0	0	0	0.26	0	1	0	220	6	1.2	0.8;
	8449	1	0	0	0	10.45	0	1	0	154	1	1.2	0.8;
	8450	1	32.04	14.9	0	3.35	0	1	0	110	18	1.2	0.8;
	8451	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8452	1	50.46	-10.8	0	42.99	0	1	0	380	1	1.2	0.8;
	8453	2	0	0	0	0	0	1	0	21	1	1.2	0.8;
	8454	1	0	0	0	2.57	0	1	0	220	3	1.2	0.8;
	8455	1	0	0	0	0.14	0	1	0	110	18	1.2	0.8;
	8456	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8457	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8458	1	0	0	0	4.12	0	1	0	220	3	1.2	0.8;
	8459	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8460	1	190.6	51.6	0	8.28	0	1	0	220	5	1.2	0.8;
	8461	1	5.21	1.3	0	24.85	0	1	0	380	10	1.2	0.8;
	8462	1	0	0	0	93.78	0	1	0	400	1	1.2	0.8;
	8463	1	13.01	2.4	0	0.42	0	1	0	110	18	1.2	0.8;
	8464	1	7	1	0	4.33	0	1	0	154	1	1.2	0.8;
	8465	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8466	1	343.1	109.5	0	41.33	0	1	0	380	16	1.2	0.8;
	8467	1	72	10.3	0	5.95	0	1	0	154	1	1.2	0.8;
	8468	1	0	0	0	2.02	0	1	0	220	3	1.2	0.8;
	8469	1	96.81	19.4	0	4.65	0	1	0	220	4	1.2	0.8;
	8470	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8471	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8472	1	145.7	-38	0	28.34	0	1	0	380	13	1.2	0.8;
	8473	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8474	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8475	1	0.9	28.3	0	37.48	0	1	0	380	4	1.2	0.8;
	8476	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8477	1	0	0	0	27.4	0	1	0	380	17	1.2	0.8;
	8478	1	-0.18	-1	0	0	0	1	0	380	8	1.2	0.8;
	8479	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8480	1	-91.6	-4.9	0	24.07	0	1	0	220	10	1.2	0.8;
	8481	1	50.2	7.1	0	7.26	0	1	0	154	1	1.2	0.8;
	8482	1	87.7	22.2	0	7.35	0	1	0	220	7	1.2	0.8;
	8483	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	8484	1	0	0	0	3.16	0	1	0	220	4	1.2	0.8;
	8485	1	0	0	0	0.68	0	1	0	154	1	1.2	0.8;
	8486	1	155.5	38.3	0	52.84	0	1	0	150	8	1.2	0.8;
	8487	1	53.86	17.7	0	0.33	0	1	0	110	21	1.2	0.8;
	8488	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8489	1	183.1	33.9	0	42.16	0	1	0	380	4	1.2	0.8;
	8490	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8491	1	0	0	0	0.86	0	1	0	150	9	1.2	0.8;
	8492	1	-46.15	15.1	0	0.64	0	1	0	150	9	1.2	0.8;
	8493	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8494	1	-4.73	4.23	0	0.42	0	1	0	110	23	1.2	0.8;
	8495	1	0	0	0	3.32	0	1	0	150	8	1.2	0.8;
	8496	1	244.09	48.92	0	5.96	0	1	0	220	5	1.2	0.8;
	8497	1	0	0	0	132.05	0	1	0	380	5	1.2	0.8;
	8498	1	222	90.5	0	0.16	0	1	0	220	5	1.2	0.8;
	8499	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	8500	1	0	0	0	9.33	0	1	0	220	6	1.2	0.8;
	8501	1	0	0	0	8.78	0	1	0	154	1	1.2	0.8;
	8502	1	0	0	0	0	0	1	0	380	6	1.2	0.8;
	8503	1	0	0	0	0.19	0	1	0	110	18	1.2	0.8;
	8504	1	0	0	0	8.58	0	1	0	380	8	1.2	0.8;
	8505	1	0	0	0	22.77	0	1	0	220	7	1.2	0.8;
	8506	1	26.93	9.5	0	7.65	0	1	0	220	7	1.2	0.8;
	8507	1	23.7	3.4	0	2.1	0	1	0	154	1	1.2	0.8;
	8508	1	129.4	18.4	0	24.68	0	1	0	400	1	1.2	0.8;
	8509	1	0	0	0	15.97	0	1	0	220	11	1.2	0.8;
	8510	1	0	0	0	-0.42	0	1	0	380	2	1.2	0.8;
	8511	1	47.3	6.7	0	2.54	0	1	0	154	1	1.2	0.8;
	8512	1	20.52	7.6	0	2.15	0	1	0	110	18	1.2	0.8;
	8513	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8514	1	0.9	0.1	0	8.74	0	1	0	154	1	1.2	0.8;
	8515	1	0	0	0	0	0	1	0	150	1	1.2	0.8;
	8516	1	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8517	1	122.5	38.9	0	0.84	0	1	0	220	5	1.2	0.8;
	8518	1	18.42	1.2	0	0.12	0	1	0	220	6	1.2	0.8;
	8519	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8520	1	0	0	0	0.49	0	1	0	380	14	1.2	0.8;
	8521	1	105.9	29.5	0	25.42	0	1	0	220	5	1.2	0.8;
	8522	1	78.39	21.2	0	0.97	0	1	0	220	5	1.2	0.8;
	8523	1	0	0	0	0.2	0	1	0	150	9	1.2	0.8;
	8524	2	0	0	0	0	0	1	0	20	7	1.2	0.8;
	8525	1	2.2	-0.48	0	3.47	0	1	0	150	9	1.2	0.8;
	8526	1	0	0	0	12.5	0	1	0	380	9	1.2	0.8;
	8527	1	18.52	11.5	0	4.41	0	1	0	150	9	1.2	0.8;
	8528	1	0	0	0	0.1	0	1	0	150	9	1.2	0.8;
	8529	1	0	0	0	38.09	0	1	0	380	3	1.2	0.8;
	8530	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8531	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8532	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8533	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8534	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8535	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8536	1	19.82	5.8	0	4.99	0	1	0	110	22	1.2	0.8;
	8537	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8538	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8539	1	0	0	0	0.4	0	1	0	154	1	1.2	0.8;
	8540	1	20.72	6.8	0	0.65	0	1	0	110	21	1.2	0.8;
	8541	1	10.01	-30	0	0.74	0	1	0	220	6	1.2	0.8;
	8542	1	55.26	34.2	0	0.51	0	1	0	150	9	1.2	0.8;
	8543	1	145.7	122.2	0	4.5	0	1	0	220	3	1.2	0.8;
	8544	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8545	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8546	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8547	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8548	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8549	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8550	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8551	1	0	0	0	3.45	0	1	0	150	9	1.2	0.8;
	8552	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8553	1	28.83	-3.8	0	7.4	0	1	0	110	22	1.2	0.8;
	8554	1	177.5	72.5	0	46.35	0	1	0	150	8	1.2	0.8;
	8555	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	8556	1	0	0	0	132.84	0	1	0	380	4	1.2	0.8;
	8557	1	39.84	13.8	0	12.81	0	1	0	150	1	1.2	0.8;
	8558	1	2	1	0	0.3	0	1	0	110	21	1.2	0.8;
	8559	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8560	1	56.53	15.4	0	0.12	0	1	0	110	24	1.2	0.8;
	8561	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8562	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8563	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8564	1	0	0	0	0.71	0	1	0	150	9	1.2	0.8;
	8565	1	38.54	12	0	16.52	0	1	0	220	4	1.2	0.8;
	8566	1	0	0	0	8.17	0	1	0	220	3	1.2	0.8;
	8567	1	0	0	0	0.41	0	1	0	110	19	1.2	0.8;
	8568	1	0	0	0	0.67	0	1	0	150	9	1.2	0.8;
	8569	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8570	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8571	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8572	1	0	0	0	0.76	0	1	0	220	5	1.2	0.8;
	8573	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8574	1	0	0	0	3.58	0	1	0	380	14	1.2	0.8;
	8575	1	25.2	18.5	0	136.43	0	1	0	380	9	1.2	0.8;
	8576	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8577	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8578	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8579	1	0	0	0	4.45	0	1	0	220	6	1.2	0.8;
	8580	1	22.4	3.1	0	3.4	0	1	0	154	1	1.2	0.8;
	8581	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8582	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8583	1	0	0	0	93.07	0	1	0	380	8	1.2	0.8;
	8584	1	27.9	4	0	3.43	0	1	0	154	1	1.2	0.8;
	8585	1	0	0	0	3.66	0	1	0	220	4	1.2	0.8;
	8586	1	14.02	5.5	0	3.3	0	1	0	220	5	1.2	0.8;
	8587	1	26.03	10.6	0	2.14	0	1	0	110	8	1.2	0.8;
	8588	1	0	0	0	-0.1	0	1	0	220	3	1.2	0.8;
	8589	1	0	0	0	45.02	0	1	0	150	8	1.2	0.8;
	8590	1	106.6	15.2	0	0.34	0	1	0	154	1	1.2	0.8;
	8591	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8592	1	0	0	0	12.36	0	1	0	220	3	1.2	0.8;
	8593	1	0	0	0	0	0	1	0	380	8	1.2	0.8;
	8594	1	16.72	5.5	0	0.89	0	1	0	110	12	1.2	0.8;
	8595	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8596	1	7.21	3.3	0	0.91	0	1	0	110	15	1.2	0.8;
	8597	1	0	0	0	0.19	0	1	0	150	9	1.2	0.8;
	8598	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8599	1	0	-7.2	0	0	0	1	0	150	9	1.2	0.8;
	8600	1	64.4	9.1	0	2.29	0	1	0	154	1	1.2	0.8;
	8601	1	196.3	-10.4	0	8.97	0	1	0	220	7	1.2	0.8;
	8602	1	33.24	11.1	0	1.56	0	1	0	110	21	1.2	0.8;
	8603	1	0.1	-19.1	0	0.26	0	1	0	220	3	1.2	0.8;
	8604	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8605	1	186.1	14.8	0	17.28	0	1	0	220	5	1.2	0.8;
	8606	1	17.52	6.5	0	0.74	0	1	0	110	15	1.2	0.8;
	8607	1	0	0	0	0.69	0	1	0	110	21	1.2	0.8;
	8608	1	181.9	92.6	0	4.15	0	1	0	220	3	1.2	0.8;
	8609	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8610	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8611	1	42.55	14	0	7.52	0	1	0	110	12	1.2	0.8;
	8612	1	0	0	0	9.84	0	1	0	220	3	1.2	0.8;
	8613	1	0	0	0	0.89	0	1	0	220	1	1.2	0.8;
	8614	1	25.63	6.5	0	0.52	0	1	0	220	5	1.2	0.8;
	8615	1	80.99	30.1	0	29.8	0	1	0	220	6	1.2	0.8;
	8616	1	94.1	39	0	27.61	0	1	0	380	3	1.2	0.8;
	8617	1	0	0	0	4.34	0	1	0	150	9	1.2	0.8;
	8618	1	-57.59	-30.52	0	2.45	0	1	0	110	8	1.2	0.8;
	8619	1	61.67	17.4	0	0.29	0	1	0	110	19	1.2	0.8;
	8620	1	73.83	16.41	0	15.77	0	1	0	220	5	1.2	0.8;
	8621	1	0	0	0	1.75	0	1	0	150	8	1.2	0.8;
	8622	1	0	0	0	33.03	0	1	0	380	4	1.2	0.8;
	8623	1	0	0	0	30.48	0	1	0	400	1	1.2	0.8;
	8624	1	0	0	0	34.98	0	1	0	400	1	1.2	0.8;
	8625	1	26.43	6.6	0	0.32	0	1	0	110	22	1.2	0.8;
	8626	1	74.08	10.7	0	13.55	0	1	0	220	4	1.2	0.8;
	8627	1	29.03	18	0	0.02	0	1	0	150	9	1.2	0.8;
	8628	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8629	1	0	0	0	3.98	0	1	0	220	5	1.2	0.8;
	8630	1	0	0	0	1.44	0	1	0	150	10	1.2	0.8;
	8631	1	0	0	0	1.39	0	1	0	150	9	1.2	0.8;
	8632	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8633	1	41.8	5.9	0	7.64	0	1	0	154	1	1.2	0.8;
	8634	1	0	0	0	1.74	0	1	0	220	3	1.2	0.8;
	8635	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8636	1	53.06	17.4	0	0.11	0	1	0	110	21	1.2	0.8;
	8637	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8638	1	22.3	3.1	0	0.54	0	1	0	154	1	1.2	0.8;
	8639	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8640	1	78.49	18.5	0	6.91	0	1	0	220	4	1.2	0.8;
	8641	1	0	0	0	37.02	0	1	0	400	1	1.2	0.8;
	8642	1	0	0	0	5.75	0	1	0	220	5	1.2	0.8;
	8643	1	0	0	0	0.38	0	1	0	150	9	1.2	0.8;
	8644	2	0	0	0	0	0	1	0	10.3	1	1.2	0.8;
	8645	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8646	1	0	0	0	3.6	0	1	0	380	8	1.2	0.8;
	8647	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8648	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8649	1	0	0	0	15.14	0	1	0	380	1	1.2	0.8;
	8650	1	0	0	0	0.65	0	1	0	150	9	1.2	0.8;
	8651	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8652	1	114.4	34.2	0	4.46	0	1	0	220	5	1.2	0.8;
	8653	1	0	0	0	40.69	0	1	0	380	3	1.2	0.8;
	8654	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	8655	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	8656	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8657	1	5.21	1.7	0	1.37	0	1	0	110	12	1.2	0.8;
	8658	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8659	1	15.12	7.5	0	0.33	0	1	0	220	3	1.2	0.8;
	8660	1	71.88	21.7	0	9.63	0	1	0	220	5	1.2	0.8;
	8661	1	0	0	0	5.96	0	1	0	220	4	1.2	0.8;
	8662	1	0	0	0	1.4	0	1	0	150	9	1.2	0.8;
	8663	1	57.06	13.3	0	19.18	0	1	0	220	4	1.2	0.8;
	8664	1	160.7	40.3	0	3.04	0	1	0	150	8	1.2	0.8;
	8665	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8666	1	26.03	-14.1	0	0.84	0	1	0	110	23	1.2	0.8;
	8667	1	0	0	0	0.55	0	1	0	150	9	1.2	0.8;
	8668	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8669	1	40.34	15.9	0	1.31	0	1	0	150	8	1.2	0.8;
	8670	1	-7.97	6.3	0	2.73	0	1	0	150	9	1.2	0.8;
	8671	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8672	1	106.7	33.6	0	3.28	0	1	0	110	19	1.2	0.8;
	8673	1	80.09	23.4	0	0.62	0	1	0	110	18	1.2	0.8;
	8674	1	0	0	0	0.18	0	1	0	150	9	1.2	0.8;
	8675	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8676	1	208.06	36.6	0	3.55	0	1	0	220	5	1.2	0.8;
	8677	1	209.8	102.6	0	24.31	0	1	0	220	3	1.2	0.8;
	8678	1	160	50	0	23.19	0	1	0	220	6	1.2	0.8;
	8679	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8680	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8681	1	113.5	11.5	0	5.53	0	1	0	220	4	1.2	0.8;
	8682	1	64.27	22.9	0	3.06	0	1	0	110	19	1.2	0.8;
	8683	1	0	0	0	11.87	0	1	0	380	3	1.2	0.8;
	8684	1	43.25	15.2	0	0.18	0	1	0	110	18	1.2	0.8;
	8685	1	144.5	67.8	0	2.43	0	1	0	220	3	1.2	0.8;
	8686	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8687	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8688	1	62.57	22.7	0	0.47	0	1	0	110	19	1.2	0.8;
	8689	1	0	0	0	0.86	0	1	0	150	9	1.2	0.8;
	8690	1	89.8	5.9	0	15.48	0	1	0	150	1	1.2	0.8;
	8691	1	99.5	28.1	0	6.23	0	1	0	380	3	1.2	0.8;
	8692	1	24.23	9.3	0	6.2	0	1	0	220	4	1.2	0.8;
	8693	1	22.22	5.6	0	0.8	0	1	0	380	7	1.2	0.8;
	8694	1	148.2	65.3	0	10.51	0	1	0	380	3	1.2	0.8;
	8695	1	0	0	0	2.76	0	1	0	220	7	1.2	0.8;
	8696	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	8697	1	0	0	0	0.03	0	1	0	110	12	1.2	0.8;
	8698	1	0	0	0	6.35	0	1	0	220	23	1.2	0.8;
	8699	1	0	0	0	3.07	0	1	0	380	1	1.2	0.8;
	8700	1	3.5	0.9	0	1.12	0	1	0	110	18	1.2	0.8;
	8701	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8702	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8703	1	17.12	1.3	0	0.99	0	1	0	110	18	1.2	0.8;
	8704	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8705	1	90.5	12.9	0	2.99	0	1	0	154	1	1.2	0.8;
	8706	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8707	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8708	1	0	0	0	0.29	0	1	0	380	6	1.2	0.8;
	8709	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8710	1	157.7	39.7	0	53.1	0	1	0	380	5	1.2	0.8;
	8711	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8712	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8713	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8714	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8715	1	198.6	63	0	72.89	0	1	0	380	3	1.2	0.8;
	8716	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8717	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8718	1	24.04	1.68	0	4.02	0	1	0	220	5	1.2	0.8;
	8719	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	8720	1	83.1	26.1	0	23.95	0	1	0	220	23	1.2	0.8;
	8721	1	0	0	0	4.53	0	1	0	220	5	1.2	0.8;
	8722	1	241.4	116.9	0	23.89	0	1	0	220	4	1.2	0.8;
	8723	1	408.9	77.3	0	13.58	0	1	0	220	7	1.2	0.8;
	8724	1	0	0	0	2.75	0	1	0	220	5	1.2	0.8;
	8725	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8726	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8727	1	18.52	6.1	0	0.09	0	1	0	110	21	1.2	0.8;
	8728	1	48.8	6.9	0	8.71	0	1	0	154	1	1.2	0.8;
	8729	1	0	0	0	3.94	0	1	0	380	2	1.2	0.8;
	8730	1	25.83	12.5	0	0.2	0	1	0	220	6	1.2	0.8;
	8731	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8732	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8733	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8734	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8735	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8736	1	36.04	-8	0	32.73	0	1	0	220	11	1.2	0.8;
	8737	1	0	0	0	-0.39	0	1	0	380	8	1.2	0.8;
	8738	1	0	0	0	0.45	0	1	0	154	1	1.2	0.8;
	8739	1	4.61	1.7	0	0.9	0	1	0	110	19	1.2	0.8;
	8740	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8741	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8742	1	7.01	2.3	0	0.61	0	1	0	110	12	1.2	0.8;
	8743	1	0	0	0	2.37	0	1	0	380	10	1.2	0.8;
	8744	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8745	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8746	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8747	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8748	1	0	0	0	50.27	0	1	0	380	9	1.2	0.8;
	8749	1	0	0	0	20.36	0	1	0	220	19	1.2	0.8;
	8750	1	191.96	38.57	0	122.89	0	1	0	380	14	1.2	0.8;
	8751	1	0	0	0	219.65	0	1	0	400	1	1.2	0.8;
	8752	1	20.82	7.9	0	6.73	0	1	0	220	4	1.2	0.8;
	8753	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	8754	1	0	0	0	1.35	0	1	0	220	5	1.2	0.8;
	8755	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8756	1	11.41	0.7	0	0.24	0	1	0	110	18	1.2	0.8;
	8757	1	-8.81	2.9	0	0.65	0	1	0	150	9	1.2	0.8;
	8758	1	0	0	0	69.63	0	1	0	380	8	1.2	0.8;
	8759	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8760	1	0	0	0	40.62	0	1	0	380	11	1.2	0.8;
	8761	1	105.8	51.8	0	5.31	0	1	0	150	9	1.2	0.8;
	8762	1	0.04	-0.05	0	20.75	0	1	0	220	14	1.2	0.8;
	8763	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8764	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8765	1	0	0	0	9.72	0	1	0	380	3	1.2	0.8;
	8766	1	92.1	45	0	0.4	0	1	0	220	6	1.2	0.8;
	8767	1	0	0	0	65.82	0	1	0	380	1	1.2	0.8;
	8768	1	0	0	0	23.15	0	1	0	380	8	1.2	0.8;
	8769	1	27.53	17	0	0.86	0	1	0	150	9	1.2	0.8;
	8770	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	8771	1	0	0	0	10.52	0	1	0	380	1	1.2	0.8;
	8772	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8773	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8774	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8775	1	0	0	0	35.66	0	1	0	380	9	1.2	0.8;
	8776	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8777	1	0.1	-19.3	0	0.27	0	1	0	220	3	1.2	0.8;
	8778	1	0	0	0	76.15	0	1	0	400	1	1.2	0.8;
	8779	1	0	0	0	5.5	0	1	0	220	4	1.2	0.8;
	8780	1	9.01	3	0	0.51	0	1	0	110	23	1.2	0.8;
	8781	1	0	0	0	0.37	0	1	0	150	9	1.2	0.8;
	8782	1	-0.16	-1.92	0	0.45	0	1	0	110	8	1.2	0.8;
	8783	1	0	0	0	0.05	0	1	0	150	9	1.2	0.8;
	8784	1	61.27	11	0	50.16	0	1	0	380	3	1.2	0.8;
	8785	1	0	0	0	3.24	0	1	0	110	8	1.2	0.8;
	8786	1	23.03	7.6	0	0.78	0	1	0	110	12	1.2	0.8;
	8787	1	48.8	6.9	0	12.07	0	1	0	154	1	1.2	0.8;
	8788	1	0	0	0	2.22	0	1	0	220	5	1.2	0.8;
	8789	1	0	0	0	2.06	0	1	0	150	9	1.2	0.8;
	8790	1	23.03	9.2	0	1.22	0	1	0	110	19	1.2	0.8;
	8791	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8792	1	0	0	0	0.19	0	1	0	110	21	1.2	0.8;
	8793	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8794	1	0	0	0	0.84	0	1	0	150	9	1.2	0.8;
	8795	1	22.32	13.8	0	2.96	0	1	0	150	9	1.2	0.8;
	8796	1	-18.52	6.1	0	0.26	0	1	0	150	9	1.2	0.8;
	8797	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8798	1	21.62	9.8	0	0.14	0	1	0	110	18	1.2	0.8;
	8799	1	43.55	-20.5	0	2.53	0	1	0	220	4	1.2	0.8;
	8800	1	165.9	154.6	0	15.17	0	1	0	380	4	1.2	0.8;
	8801	1	-57.46	-30.3	0	5.4	0	1	0	220	4	1.2	0.8;
	8802	1	0	0	0	0.53	0	1	0	220	5	1.2	0.8;
	8803	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	8804	1	20.02	6.8	0	0.48	0	1	0	110	8	1.2	0.8;
	8805	1	49.76	15	0	1.22	0	1	0	110	21	1.2	0.8;
	8806	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8807	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8808	1	117.5	16.7	0	3.35	0	1	0	154	1	1.2	0.8;
	8809	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8810	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8811	1	-0.2	-0.98	0	0	0	1	0	150	8	1.2	0.8;
	8812	1	60.57	39	0	26.75	0	1	0	220	19	1.2	0.8;
	8813	1	79.49	22.7	0	9.26	0	1	0	150	8	1.2	0.8;
	8814	1	6.61	1.9	0	0.67	0	1	0	110	18	1.2	0.8;
	8815	1	0	0	0	3.23	0	1	0	220	3	1.2	0.8;
	8816	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	8817	1	0	0	0	42.02	0	1	0	400	1	1.2	0.8;
	8818	1	5.61	2	0	0.96	0	1	0	110	19	1.2	0.8;
	8819	1	0	0	0	0	0	1	0	150	8	1.2	0.8;
	8820	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8821	1	412.1	79.3	0	7.73	0	1	0	220	5	1.2	0.8;
	8822	1	4.11	1.4	0	0.4	0	1	0	110	12	1.2	0.8;
	8823	1	19.32	7	0	0.39	0	1	0	110	19	1.2	0.8;
	8824	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8825	1	0	0	0	1.43	0	1	0	150	9	1.2	0.8;
	8826	1	47.65	19.4	0	0.79	0	1	0	150	8	1.2	0.8;
	8827	1	0	0	0	1.73	0	1	0	110	8	1.2	0.8;
	8828	1	35.14	14.3	0	7.31	0	1	0	110	22	1.2	0.8;
	8829	1	0	0	0	1.14	0	1	0	150	8	1.2	0.8;
	8830	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	8831	1	15.02	9	0	0.01	0	1	0	150	9	1.2	0.8;
	8832	1	13.31	2.8	0	0.88	0	1	0	110	18	1.2	0.8;
	8833	1	61.36	23.66	0	0.16	0	1	0	110	18	1.2	0.8;
	8834	1	0	0	0	14.03	0	1	0	380	1	1.2	0.8;
	8835	1	25.73	9.3	0	0.59	0	1	0	110	19	1.2	0.8;
	8836	1	0	0	0	30.94	0	1	0	380	3	1.2	0.8;
	8837	2	0	0	0	0	0	1	0	10	1	1.2	0.8;
	8838	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8839	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8840	1	0	0	0	-0.44	0	1	0	380	6	1.2	0.8;
	8841	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8842	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8843	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8844	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8845	1	0	0	0	33.08	0	1	0	380	8	1.2	0.8;
	8846	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	8847	1	0	0	0	0.5	0	1	0	150	9	1.2	0.8;
	8848	1	0	0	0	52.49	0	1	0	380	2	1.2	0.8;
	8849	1	-14.58	-5.96	0	4.76	0	1	0	220	6	1.2	0.8;
	8850	1	-20.82	6.8	0	0.91	0	1	0	150	9	1.2	0.8;
	8851	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8852	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	8853	1	47.6	41.3	0	295.02	0	1	0	380	9	1.2	0.8;
	8854	1	27.9	4	0	1.75	0	1	0	154	1	1.2	0.8;
	8855	1	2.7	0.9	0	1.49	0	1	0	110	12	1.2	0.8;
	8856	1	0	0	0	4.17	0	1	0	220	1	1.2	0.8;
	8857	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	8858	1	1.8	0.7	0	0.32	0	1	0	110	19	1.2	0.8;
	8859	1	0	0	0	-1.9	0	1	0	380	1	1.2	0.8;
	8860	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8861	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8862	1	0	0	0	1.25	0	1	0	150	9	1.2	0.8;
	8863	1	160.2	89.9	0	0	0	1	0	150	9	1.2	0.8;
	8864	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8865	1	0	0	0	33.74	0	1	0	380	10	1.2	0.8;
	8866	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8867	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8868	1	5.81	1.4	0	0.2	0	1	0	110	18	1.2	0.8;
	8869	1	6.01	1.5	0	0.73	0	1	0	110	18	1.2	0.8;
	8870	1	111.5	147.5	0	26.54	0	1	0	380	3	1.2	0.8;
	8871	1	0	0	0	52.2	0	1	0	380	1	1.2	0.8;
	8872	1	0	0	0	26.36	0	1	0	380	8	1.2	0.8;
	8873	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8874	1	0	0	0	22.6	0	1	0	400	1	1.2	0.8;
	8875	1	133.2	24.8	0	74.43	0	1	0	380	6	1.2	0.8;
	8876	1	0	0	0	1.29	0	1	0	154	1	1.2	0.8;
	8877	1	27.9	4	0	3.97	0	1	0	154	1	1.2	0.8;
	8878	1	353	123.4	0	42.44	0	1	0	380	14	1.2	0.8;
	8879	1	26.23	8.6	0	6.14	0	1	0	110	12	1.2	0.8;
	8880	1	0	5.9	0	4.72	0	1	0	220	4	1.2	0.8;
	8881	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	8882	1	0	0	0	17.34	0	1	0	220	24	1.2	0.8;
	8883	1	1.8	72	0	44.69	0	1	0	380	4	1.2	0.8;
	8884	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	8885	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8886	1	0	0	0	0.45	0	1	0	150	9	1.2	0.8;
	8887	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8888	1	0	0	0	10.05	0	1	0	380	3	1.2	0.8;
	8889	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8890	1	0	0	0	3.87	0	1	0	380	3	1.2	0.8;
	8891	1	0	0	0	28.29	0	1	0	380	21	1.2	0.8;
	8892	1	0	0	0	9	0	1	0	400	1	1.2	0.8;
	8893	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8894	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8895	1	0.3	2	0	10.34	0	1	0	220	14	1.2	0.8;
	8896	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	8897	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8898	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8899	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	8900	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8901	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8902	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8903	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8904	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8905	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8906	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8907	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8908	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8909	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8910	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8911	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8912	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	8913	1	0	0	0	0.14	0	1	0	150	9	1.2	0.8;
	8914	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8915	1	93.12	4.99	0	0.18	0	1	0	220	5	1.2	0.8;
	8916	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	8917	1	0	0	0	2.54	0	1	0	110	18	1.2	0.8;
	8918	1	1.3	3.8	0	0.09	0	1	0	110	18	1.2	0.8;
	8919	1	0.7	1.5	0	-0.09	0	1	0	380	6	1.2	0.8;
	8920	1	128.6	27.8	0	36.2	0	1	0	220	6	1.2	0.8;
	8921	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8922	1	0	0	0	24.64	0	1	0	380	3	1.2	0.8;
	8923	1	176.75	51.7	0	39.79	0	1	0	380	13	1.2	0.8;
	8924	1	78.59	16	0	1.87	0	1	0	220	5	1.2	0.8;
	8925	1	13.9	1.9	0	0.54	0	1	0	154	1	1.2	0.8;
	8926	1	45.28	15.27	0	7.88	0	1	0	220	5	1.2	0.8;
	8927	1	0	0	0	0.05	0	1	0	150	9	1.2	0.8;
	8928	1	10.11	2.5	0	0.18	0	1	0	110	18	1.2	0.8;
	8929	1	0	0	0	1.18	0	1	0	220	5	1.2	0.8;
	8930	1	55.7	7.9	0	11.74	0	1	0	154	1	1.2	0.8;
	8931	1	0	0	0	-0.3	0	1	0	220	18	1.2	0.8;
	8932	1	0	0	0	1.79	0	1	0	150	9	1.2	0.8;
	8933	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	8934	1	82.55	30.58	0	4.26	0	1	0	220	8	1.2	0.8;
	8935	1	221.25	72.56	0	8.23	0	1	0	220	5	1.2	0.8;
	8936	1	0	0	0	7.39	0	1	0	220	3	1.2	0.8;
	8937	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8938	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8939	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8940	1	16.12	5.8	0	0.91	0	1	0	150	9	1.2	0.8;
	8941	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8942	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8943	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8944	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8945	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	8946	1	3.7	1.4	0	0.63	0	1	0	110	15	1.2	0.8;
	8947	1	55.8	7.9	0	11.5	0	1	0	154	1	1.2	0.8;
	8948	1	21.32	7.3	0	0.6	0	1	0	110	8	1.2	0.8;
	8949	1	0	0	0	1.47	0	1	0	150	9	1.2	0.8;
	8950	1	118.4	16.9	0	0.02	0	1	0	154	1	1.2	0.8;
	8951	1	-0.2	-1	0	0	0	1	0	150	8	1.2	0.8;
	8952	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8953	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8954	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8955	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8956	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8957	1	60.57	18.9	0	1.46	0	1	0	220	5	1.2	0.8;
	8958	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	8959	1	0	0	0	-0.2	0	1	0	380	6	1.2	0.8;
	8960	1	0	0	0	8.05	0	1	0	220	3	1.2	0.8;
	8961	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8962	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8963	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	8964	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8965	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8966	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8967	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	8968	1	0	0	0	-0.39	0	1	0	150	8	1.2	0.8;
	8969	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	8970	1	60.67	5.9	0	5.32	0	1	0	220	4	1.2	0.8;
	8971	1	109	28.3	0	0.55	0	1	0	110	19	1.2	0.8;
	8972	1	42.55	6.5	0	3.7	0	1	0	220	4	1.2	0.8;
	8973	1	2.2	0.5	0	0.5	0	1	0	150	10	1.2	0.8;
	8974	1	58.8	8.4	0	5.06	0	1	0	154	1	1.2	0.8;
	8975	1	0	0	0	37.02	0	1	0	380	3	1.2	0.8;
	8976	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	8977	1	0	0	0	0.87	0	1	0	150	9	1.2	0.8;
	8978	1	162	4.8	0	4.12	0	1	0	220	4	1.2	0.8;
	8979	1	76.89	35.1	0	1.9	0	1	0	150	8	1.2	0.8;
	8980	2	0	0	0	0	0	1	0	10	1	1.2	0.8;
	8981	1	11.51	3.8	0	7.14	0	1	0	110	12	1.2	0.8;
	8982	1	205.3	27.8	0	8.22	0	1	0	220	4	1.2	0.8;
	8983	1	116.2	16.5	0	2.4	0	1	0	154	1	1.2	0.8;
	8984	1	39	5.5	0	7.15	0	1	0	154	1	1.2	0.8;
	8985	1	0	0	0	0.8	0	1	0	110	18	1.2	0.8;
	8986	1	15.82	22	0	7.54	0	1	0	220	4	1.2	0.8;
	8987	1	0	0	0	3.15	0	1	0	220	5	1.2	0.8;
	8988	1	0	0	0	0.61	0	1	0	150	9	1.2	0.8;
	8989	1	8.71	5.4	0	0.84	0	1	0	150	9	1.2	0.8;
	8990	1	39.04	24.8	0	7.47	0	1	0	150	8	1.2	0.8;
	8991	1	15.32	5	0	0.76	0	1	0	110	21	1.2	0.8;
	8992	1	60.67	33.2	0	0.31	0	1	0	220	5	1.2	0.8;
	8993	1	0	0	0	2.57	0	1	0	220	3	1.2	0.8;
	8994	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	8995	1	0	0	0	0.67	0	1	0	220	1	1.2	0.8;
	8996	1	67.98	54.6	0	3.39	0	1	0	220	3	1.2	0.8;
	8997	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	8998	1	95.9	26.2	0	16.21	0	1	0	220	6	1.2	0.8;
	8999	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9000	1	0	-0.2	0	0.69	0	1	0	110	18	1.2	0.8;
	9001	1	160.2	88.7	0	0	0	1	0	150	9	1.2	0.8;
	9002	1	0	0	0	2.3	0	1	0	220	19	1.2	0.8;
	9003	1	0	0	0	2.45	0	1	0	220	5	1.2	0.8;
	9004	1	81.09	12.5	0	2.4	0	1	0	220	5	1.2	0.8;
	9005	1	0	0	0	2.02	0	1	0	380	1	1.2	0.8;
	9006	1	0	0	0	4.73	0	1	0	220	3	1.2	0.8;
	9007	1	119.1	22.3	0	2.71	0	1	0	220	6	1.2	0.8;
	9008	1	383.6	-37.9	0	21.3	0	1	0	380	6	1.2	0.8;
	9009	1	0	0	0	65.29	0	1	0	380	5	1.2	0.8;
	9010	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9011	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9012	1	0	0	0	4.96	0	1	0	220	5	1.2	0.8;
	9013	1	0	0	0	26.04	0	1	0	380	3	1.2	0.8;
	9014	1	0	0	0	0.32	0	1	0	150	9	1.2	0.8;
	9015	1	67.28	-0.33	0	8.4	0	1	0	220	13	1.2	0.8;
	9016	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	9017	1	152.6	61.8	0	2.35	0	1	0	150	8	1.2	0.8;
	9018	1	0	0	0	1.16	0	1	0	220	5	1.2	0.8;
	9019	1	124.8	-14.7	0	0.92	0	1	0	220	13	1.2	0.8;
	9020	1	0	0	0	9.38	0	1	0	380	1	1.2	0.8;
	9021	1	0	0	0	0.29	0	1	0	150	9	1.2	0.8;
	9022	1	45.75	27.5	0	4.37	0	1	0	220	7	1.2	0.8;
	9023	1	-6.31	-3.18	0	7.28	0	1	0	220	3	1.2	0.8;
	9024	2	0	0	0	0	0	1	0	13.8	1	1.2	0.8;
	9025	1	289.1	84.2	0	17.34	0	1	0	220	4	1.2	0.8;
	9026	1	0	0	0	2.51	0	1	0	154	1	1.2	0.8;
	9027	1	16.72	5.5	0	0.65	0	1	0	110	12	1.2	0.8;
	9028	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9029	1	18.42	5.3	0	0.39	0	1	0	110	18	1.2	0.8;
	9030	1	91	28.4	0	10.57	0	1	0	220	5	1.2	0.8;
	9031	1	4.3	1.5	0	4.61	0	1	0	220	4	1.2	0.8;
	9032	1	0	0	0	20.11	0	1	0	380	3	1.2	0.8;
	9033	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9034	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9035	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	9036	1	223.5	31.8	0	3.21	0	1	0	154	1	1.2	0.8;
	9037	1	0	0	0	0.38	0	1	0	220	22	1.2	0.8;
	9038	1	21.02	7	0	0.42	0	1	0	110	21	1.2	0.8;
	9039	1	59.37	12.7	0	22.18	0	1	0	220	4	1.2	0.8;
	9040	1	0	0	0	1.01	0	1	0	150	9	1.2	0.8;
	9041	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9042	1	63.07	13.4	0	15.52	0	1	0	220	4	1.2	0.8;
	9043	1	0	0	0	25.94	0	1	0	380	10	1.2	0.8;
	9044	1	209.9	38	0	5.26	0	1	0	150	10	1.2	0.8;
	9045	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9046	1	-2.91	-0.63	0	0.01	0	1	0	220	6	1.2	0.8;
	9047	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9048	1	165.4	130.5	0	28.06	0	1	0	380	3	1.2	0.8;
	9049	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	9050	1	-218.34	-16.8	0	17	0	1	0	220	10	1.2	0.8;
	9051	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9052	1	19.32	7	0	0.65	0	1	0	110	19	1.2	0.8;
	9053	1	2.6	0.5	0	0.14	0	1	0	110	18	1.2	0.8;
	9054	2	0	0	0	0	0	1	0	15	1	1.2	0.8;
	9055	1	17.52	6.1	0	0.53	0	1	0	110	19	1.2	0.8;
	9056	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	9057	1	126.7	46.1	0	5.58	0	1	0	220	3	1.2	0.8;
	9058	1	154.2	22	0	12.1	0	1	0	154	1	1.2	0.8;
	9059	1	-4.82	-0.88	0	224.85	0	1	0	380	5	1.2	0.8;
	9060	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9061	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9062	1	74.98	10.5	0	12.96	0	1	0	220	5	1.2	0.8;
	9063	1	83.79	33.1	0	65.16	0	1	0	150	8	1.2	0.8;
	9064	1	0	0	0	3.78	0	1	0	150	8	1.2	0.8;
	9065	1	14.02	5.6	0	2.34	0	1	0	220	5	1.2	0.8;
	9066	1	0	0	0	19.41	0	1	0	220	20	1.2	0.8;
	9067	1	0	0	0	0.5	0	1	0	220	3	1.2	0.8;
	9068	1	-7.62	-2.52	0	33.19	0	1	0	380	5	1.2	0.8;
	9069	1	0	0	0	3.04	0	1	0	380	6	1.2	0.8;
	9070	1	253.2	78.1	0	10.47	0	1	0	220	6	1.2	0.8;
	9071	1	48.8	6.9	0	3.06	0	1	0	154	1	1.2	0.8;
	9072	1	117	19.2	0	5.38	0	1	0	220	3	1.2	0.8;
	9073	1	0	0	0	2.49	0	1	0	150	9	1.2	0.8;
	9074	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9075	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9076	1	7.61	2.5	0	0.57	0	1	0	110	1	1.2	0.8;
	9077	1	0	0	0	2.18	0	1	0	150	9	1.2	0.8;
	9078	1	13.72	4.5	0	0.91	0	1	0	110	12	1.2	0.8;
	9079	1	0	0	0	3.88	0	1	0	380	6	1.2	0.8;
	9080	1	88.8	35.1	0	1.24	0	1	0	150	8	1.2	0.8;
	9081	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9082	1	0	0	0	0.22	0	1	0	220	5	1.2	0.8;
	9083	1	231.9	27.6	0	0.36	0	1	0	220	5	1.2	0.8;
	9084	2	0	0	0	0	0	1	0	20	22	1.2	0.8;
	9085	1	-11.79	-22.64	0	0.72	0	1	0	380	3	1.2	0.8;
	9086	1	0	0	0	1.28	0	1	0	150	9	1.2	0.8;
	9087	1	0	0	0	59	0	1	0	380	5	1.2	0.8;
	9088	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9089	1	0	0	0	0.8	0	1	0	220	1	1.2	0.8;
	9090	1	0	0	0	1.14	0	1	0	150	9	1.2	0.8;
	9091	1	88	70.3	0	36.55	0	1	0	380	3	1.2	0.8;
	9092	1	26.9	3.8	0	4.69	0	1	0	154	1	1.2	0.8;
	9093	1	26.43	5.5	0	1.03	0	1	0	110	22	1.2	0.8;
	9094	1	0	0	0	0.98	0	1	0	150	9	1.2	0.8;
	9095	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9096	1	0	0	0	11.5	0	1	0	220	5	1.2	0.8;
	9097	1	49.25	12	0	7.28	0	1	0	220	5	1.2	0.8;
	9098	1	0	0	0	0.5	0	1	0	380	2	1.2	0.8;
	9099	1	227.6	71	0	8.59	0	1	0	220	3	1.2	0.8;
	9100	1	16.51	0	0	0.13	0	1	0	150	9	1.2	0.8;
	9101	1	70.58	28.9	0	0.45	0	1	0	110	18	1.2	0.8;
	9102	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9103	1	85.33	14.98	0	4.44	0	1	0	154	1	1.2	0.8;
	9104	1	0	0	0	49.59	0	1	0	380	13	1.2	0.8;
	9105	1	0	0	0	10.75	0	1	0	220	4	1.2	0.8;
	9106	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9107	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9108	1	0	0	0	1.13	0	1	0	380	3	1.2	0.8;
	9109	1	0	0	0	0	0	1	0	20	7	1.2	0.8;
	9110	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	9111	1	0	0	0	0.94	0	1	0	150	9	1.2	0.8;
	9112	1	0	0	0	0.19	0	1	0	110	18	1.2	0.8;
	9113	1	0	0	0	10.44	0	1	0	154	1	1.2	0.8;
	9114	1	88.41	34.42	0	3.45	0	1	0	220	4	1.2	0.8;
	9115	1	0	0	0	2.44	0	1	0	220	4	1.2	0.8;
	9116	1	0	0	0	34.52	0	1	0	380	18	1.2	0.8;
	9117	1	0	0	0	86.73	0	1	0	380	5	1.2	0.8;
	9118	1	0	0	0	0.3	0	1	0	110	18	1.2	0.8;
	9119	1	-0.6	-1.58	0	0.22	0	1	0	380	21	1.2	0.8;
	9120	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9121	1	0	0	0	1.07	0	1	0	110	18	1.2	0.8;
	9122	1	380.53	113.37	0	115	0	1	0	380	14	1.2	0.8;
	9123	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9124	1	164.7	44.5	0	3.67	0	1	0	220	5	1.2	0.8;
	9125	1	128.8	29.3	0	26.74	0	1	0	220	5	1.2	0.8;
	9126	1	0	0	0	9.9	0	1	0	220	10	1.2	0.8;
	9127	1	-0.01	0	0	26.52	0	1	0	150	9	1.2	0.8;
	9128	1	0	0	0	33.47	0	1	0	380	18	1.2	0.8;
	9129	1	0	0	0	36.48	0	1	0	380	9	1.2	0.8;
	9130	1	11.61	2.5	0	3.84	0	1	0	110	19	1.2	0.8;
	9131	1	8.91	5.1	0	1.06	0	1	0	110	18	1.2	0.8;
	9132	1	47.55	29.4	0	5.79	0	1	0	150	9	1.2	0.8;
	9133	1	198.4	32.7	0	31.82	0	1	0	220	6	1.2	0.8;
	9134	1	45.05	12.7	0	1.73	0	1	0	110	22	1.2	0.8;
	9135	1	12.81	4.7	0	0.64	0	1	0	110	21	1.2	0.8;
	9136	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9137	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9138	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9139	1	46.56	9.25	0	2.37	0	1	0	110	18	1.2	0.8;
	9140	1	83.19	21.8	0	3.96	0	1	0	220	3	1.2	0.8;
	9141	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9142	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9143	1	91.3	18.1	0	3.05	0	1	0	220	5	1.2	0.8;
	9144	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9145	1	112.17	-11.06	0	13.68	0	1	0	220	13	1.2	0.8;
	9146	1	0	0	0	2.28	0	1	0	154	1	1.2	0.8;
	9147	1	0	0	0	96.62	0	1	0	154	1	1.2	0.8;
	9148	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9149	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9150	1	3.7	2.6	0	4.45	0	1	0	220	5	1.2	0.8;
	9151	2	0	0	0	0	0	1	0	10.6	1	1.2	0.8;
	9152	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9153	1	125.9	-21.2	0	18.41	0	1	0	380	3	1.2	0.8;
	9154	1	12.11	4.4	0	1.26	0	1	0	110	22	1.2	0.8;
	9155	1	18.62	6.1	0	2	0	1	0	220	5	1.2	0.8;
	9156	1	441.2	200.7	0	42.12	0	1	0	380	3	1.2	0.8;
	9157	1	122.8	37.2	0	37.13	0	1	0	150	8	1.2	0.8;
	9158	1	2.3	0.3	0	0.29	0	1	0	110	18	1.2	0.8;
	9159	1	153.7	21.9	0	17.71	0	1	0	154	1	1.2	0.8;
	9160	1	15.22	4.9	0	0.18	0	1	0	110	21	1.2	0.8;
	9161	1	77.49	24.1	0	4.63	0	1	0	110	18	1.2	0.8;
	9162	1	28.03	58.8	0	66.85	0	1	0	380	13	1.2	0.8;
	9163	1	52.9	7.6	0	4.15	0	1	0	154	1	1.2	0.8;
	9164	1	0	0	0	0.19	0	1	0	150	9	1.2	0.8;
	9165	1	-0.28	-5.54	0	0	0	1	0	220	8	1.2	0.8;
	9166	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	9167	1	0	0	0	18.64	0	1	0	380	8	1.2	0.8;
	9168	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	9169	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9170	1	100.1	44.5	0	3.28	0	1	0	220	6	1.2	0.8;
	9171	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9172	1	0	0	0	26.34	0	1	0	380	3	1.2	0.8;
	9173	1	19.12	11.9	0	1.58	0	1	0	150	9	1.2	0.8;
	9174	1	51.96	22.8	0	0.6	0	1	0	110	18	1.2	0.8;
	9175	1	91.8	8.3	0	2.44	0	1	0	220	4	1.2	0.8;
	9176	1	0	0	0	1.51	0	1	0	220	3	1.2	0.8;
	9177	1	0	0	0	7.1	0	1	0	220	13	1.2	0.8;
	9178	1	0	0	0	5.24	0	1	0	380	3	1.2	0.8;
	9179	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9180	1	0	0	0	3.19	0	1	0	154	1	1.2	0.8;
	9181	1	47.65	20.4	0	3.63	0	1	0	220	5	1.2	0.8;
	9182	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9183	1	0	0	0	4.36	0	1	0	220	5	1.2	0.8;
	9184	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9185	1	186.5	49.9	0	13.17	0	1	0	220	4	1.2	0.8;
	9186	1	0	0	0	33.66	0	1	0	380	2	1.2	0.8;
	9187	1	90.5	12.8	0	2.68	0	1	0	154	1	1.2	0.8;
	9188	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9189	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9190	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9191	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9192	1	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9193	1	5.21	1.7	0	9.27	0	1	0	220	12	1.2	0.8;
	9194	1	20.02	8	0	5.4	0	1	0	220	3	1.2	0.8;
	9195	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	9196	1	0	0	0	52.93	0	1	0	380	10	1.2	0.8;
	9197	1	0	0	0	3.41	0	1	0	220	6	1.2	0.8;
	9198	1	0	0	0	2.37	0	1	0	220	4	1.2	0.8;
	9199	1	84.59	-18.5	0	64.57	0	1	0	380	6	1.2	0.8;
	9200	1	139.1	19.8	0	16.14	0	1	0	400	1	1.2	0.8;
	9201	1	-0.57	-1	0	2.27	0	1	0	150	9	1.2	0.8;
	9202	1	0	0	0	0.44	0	1	0	110	3	1.2	0.8;
	9203	1	49.96	15.6	0	2.66	0	1	0	220	6	1.2	0.8;
	9204	2	0	0	0	0	0	1	0	10.5	1	1.2	0.8;
	9205	1	1.7	0.6	0	0.56	0	1	0	110	19	1.2	0.8;
	9206	2	0	0	0	0	0	1	0	20	2	1.2	0.8;
	9207	1	127.9	3.7	0	41.47	0	1	0	380	6	1.2	0.8;
	9208	1	31.33	6.4	0	1.96	0	1	0	110	18	1.2	0.8;
	9209	1	0	0	0	2.13	0	1	0	220	5	1.2	0.8;
	9210	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9211	1	-4.94	-3.67	0	0.11	0	1	0	110	18	1.2	0.8;
	9212	1	0	-7.5	0	0	0	1	0	150	9	1.2	0.8;
	9213	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9214	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9215	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9216	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9217	1	0	0	0	2.05	0	1	0	220	10	1.2	0.8;
	9218	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9219	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9220	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9221	1	0	0	0	1.66	0	1	0	220	1	1.2	0.8;
	9222	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9223	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
	9224	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9225	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9226	1	95.71	19.6	0	20.2	0	1	0	220	4	1.2	0.8;
	9227	2	0	0	0	0	0	1	0	11.5	1	1.2	0.8;
	9228	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9229	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9230	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9231	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9232	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9233	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9234	1	0	0	0	7.31	0	1	0	220	18	1.2	0.8;
	9235	1	0	0	0	1.05	0	1	0	150	9	1.2	0.8;
	9236	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	9237	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9238	1	0	0	0	10.04	0	1	0	380	18	1.2	0.8;
	9239	1	0	0	0	-0.1	0	1	0	110	18	1.2	0.8;
	9240	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9241	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9242	1	-0.2	-1.64	0	0	0	1	0	150	8	1.2	0.8;
	9243	1	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9244	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9245	1	128.8	70	0	1.87	0	1	0	220	3	1.2	0.8;
	9246	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9247	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9248	1	0	0	0	1.99	0	1	0	150	9	1.2	0.8;
	9249	1	116.1	30.2	0	4.38	0	1	0	150	8	1.2	0.8;
	9250	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9251	1	13.9	1.9	0	2.05	0	1	0	154	1	1.2	0.8;
	9252	1	23	3.2	0	3.05	0	1	0	154	1	1.2	0.8;
	9253	1	9.7	1.4	0	7.89	0	1	0	154	1	1.2	0.8;
	9254	1	0	0	0	0.68	0	1	0	110	18	1.2	0.8;
	9255	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9256	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9257	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9258	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9259	1	0	0	0	0.4	0	1	0	150	10	1.2	0.8;
	9260	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9261	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9262	1	0	0	0	0.92	0	1	0	220	5	1.2	0.8;
	9263	1	0	0	0	0.81	0	1	0	220	5	1.2	0.8;
	9264	1	42.75	4	0	5.41	0	1	0	220	4	1.2	0.8;
	9265	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9266	1	0	0	0	-0.6	0	1	0	220	6	1.2	0.8;
	9267	1	92.76	-46.04	0	1.24	0	1	0	220	7	1.2	0.8;
	9268	1	245.51	46.8	0	4.89	0	1	0	220	3	1.2	0.8;
	9269	1	0	0	0	8.26	0	1	0	380	5	1.2	0.8;
	9270	1	0	0	0	1.25	0	1	0	110	18	1.2	0.8;
	9271	1	7.21	2.4	0	1.2	0	1	0	110	18	1.2	0.8;
	9272	1	0	0	0	2.27	0	1	0	380	10	1.2	0.8;
	9273	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9274	1	279.5	104.7	0	19.5	0	1	0	220	5	1.2	0.8;
	9275	1	46.55	15.5	0	0.4	0	1	0	110	21	1.2	0.8;
	9276	1	22.73	5.3	0	0.54	0	1	0	110	18	1.2	0.8;
	9277	1	0	0	0	3.25	0	1	0	110	8	1.2	0.8;
	9278	1	143.9	123.3	0	60.94	0	1	0	380	3	1.2	0.8;
	9279	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9280	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9281	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	9282	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9283	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9284	1	0	0	0	3.8	0	1	0	110	12	1.2	0.8;
	9285	1	0	0	0	8.54	0	1	0	220	19	1.2	0.8;
	9286	1	32.04	15	0	0.15	0	1	0	110	23	1.2	0.8;
	9287	1	55.46	14.1	0	0.92	0	1	0	220	4	1.2	0.8;
	9288	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9289	1	21.72	7.5	0	1.86	0	1	0	220	5	1.2	0.8;
	9290	1	0	0	0	0.68	0	1	0	110	21	1.2	0.8;
	9291	1	0.6	0	0	0.6	0	1	0	110	18	1.2	0.8;
	9292	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	9293	1	0	0	0	0.23	0	1	0	150	9	1.2	0.8;
	9294	2	0	0	0	0	0	1	0	20	8	1.2	0.8;
	9295	1	44.95	12.8	0	2.61	0	1	0	150	8	1.2	0.8;
	9296	1	430.8	107.9	0	11.64	0	1	0	220	5	1.2	0.8;
	9297	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9298	1	9.01	6.4	0	0.17	0	1	0	110	21	1.2	0.8;
	9299	1	74.68	10.8	0	5.82	0	1	0	220	4	1.2	0.8;
	9300	1	105.5	15.1	0	3.5	0	1	0	154	1	1.2	0.8;
	9301	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9302	1	13.41	3.4	0	0.72	0	1	0	110	18	1.2	0.8;
	9303	1	24.03	8	0	0	0	1	0	120	6	1.2	0.8;
	9304	1	12.94	4.9	0	0.15	0	1	0	110	18	1.2	0.8;
	9305	1	0	0	0	0	0	1	0	220	10	1.2	0.8;
	9306	1	0	0	0	3.28	0	1	0	220	1	1.2	0.8;
	9307	1	0	0	0	6.1	0	1	0	220	6	1.2	0.8;
	9308	1	13.31	4.4	0	1.51	0	1	0	110	21	1.2	0.8;
	9309	1	5.51	2	0	0.66	0	1	0	110	19	1.2	0.8;
	9310	1	0	0	0	1.72	0	1	0	220	5	1.2	0.8;
	9311	1	105.5	24.7	0	58.37	0	1	0	220	6	1.2	0.8;
	9312	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9313	1	0	0	0	6.34	0	1	0	400	1	1.2	0.8;
	9314	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9315	1	0	0	0	0.35	0	1	0	220	5	1.2	0.8;
	9316	1	0	0	0	0	0	1	0	150	9	1.2	0.8;
	9317	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9318	1	325	75.8	0	2.29	0	1	0	220	14	1.2	0.8;
	9319	1	0	0	0	1.97	0	1	0	380	3	1.2	0.8;
	9320	1	3.1	1.5	0	1.03	0	1	0	220	13	1.2	0.8;
	9321	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9322	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9323	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9324	1	251	100.5	0	9.43	0	1	0	220	5	1.2	0.8;
	9325	1	11.61	7.2	0	16.18	0	1	0	150	9	1.2	0.8;
	9326	1	11.31	3.7	0	0.98	0	1	0	110	12	1.2	0.8;
	9327	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9328	1	118.4	16.9	0	27.1	0	1	0	154	1	1.2	0.8;
	9329	1	0	0	0	0.52	0	1	0	150	9	1.2	0.8;
	9330	1	246.2	119.1	0	31.72	0	1	0	220	10	1.2	0.8;
	9331	1	75.43	10.49	0	7.91	0	1	0	220	5	1.2	0.8;
	9332	1	0	0	0	27.03	0	1	0	220	6	1.2	0.8;
	9333	1	15.62	5.3	0	2.17	0	1	0	110	8	1.2	0.8;
	9334	1	159.9	47.4	0	3.65	0	1	0	220	5	1.2	0.8;
	9335	1	14.31	0.87	0	3.79	0	1	0	220	13	1.2	0.8;
	9336	1	20.9	3	0	1.96	0	1	0	154	1	1.2	0.8;
	9337	1	0	0	0	3.86	0	1	0	220	1	1.2	0.8;
	9338	1	0	0	0	-0.06	0	1	0	220	6	1.2	0.8;
	9339	1	27.9	4	0	6.41	0	1	0	154	1	1.2	0.8;
	9340	1	22.02	7.7	0	0.78	0	1	0	110	22	1.2	0.8;
	9341	1	0	0	0	0.41	0	1	0	220	5	1.2	0.8;
	9342	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9343	2	0	0	0	0	0	1	0	20	6	1.2	0.8;
	9344	1	16.52	3.3	0	0.37	0	1	0	110	22	1.2	0.8;
	9345	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9346	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9347	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9348	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9349	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9350	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9351	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9352	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9353	1	74.32	11.08	0	2.08	0	1	0	150	1	1.2	0.8;
	9354	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9355	1	80.09	19	0	1.88	0	1	0	110	15	1.2	0.8;
	9356	1	278.1	95.2	0	113.35	0	1	0	380	13	1.2	0.8;
	9357	2	0	0	0	0	0	1	0	20	4	1.2	0.8;
	9358	1	11.61	7.6	0	6.21	0	1	0	220	5	1.2	0.8;
	9359	2	0	0	0	0	0	1	0	20	24	1.2	0.8;
	9360	1	154.7	48.2	0	5.49	0	1	0	150	8	1.2	0.8;
	9361	1	4	0.1	0	0.02	0	1	0	150	9	1.2	0.8;
	9362	1	0	0	0	27.4	0	1	0	220	4	1.2	0.8;
	9363	1	0	0	0	249.59	0	1	0	750	24	1.2	0.8;
	9364	2	0	0	0	0	0	1	0	15.75	1	1.2	0.8;
	9365	1	44.05	18	0	0.88	0	1	0	150	8	1.2	0.8;
	9366	1	0	0	0	1.66	0	1	0	380	6	1.2	0.8;
	9367	1	62.7	9	0	1.55	0	1	0	154	1	1.2	0.8;
	9368	1	7.91	2.6	0	1.72	0	1	0	110	12	1.2	0.8;
	9369	1	0	0	0	0.04	0	1	0	154	1	1.2	0.8;
	9370	2	0	0	0	0	0	1	0	20	9	1.2	0.8;
	9371	1	0	0	0	0.33	0	1	0	150	9	1.2	0.8;
	9372	1	76.48	19.8	0	5.41	0	1	0	220	5	1.2	0.8;
	9373	1	2.5	1.3	0	1.01	0	1	0	110	18	1.2	0.8;
	9374	2	0	0	0	0	0	1	0	20	14	1.2	0.8;
	9375	1	16.42	5.9	0	0.25	0	1	0	110	19	1.2	0.8;
	9376	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9377	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9378	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9379	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9380	1	126.9	80.5	0	46.82	0	1	0	380	6	1.2	0.8;
	9381	1	10.44	2.73	0	0.26	0	1	0	110	18	1.2	0.8;
	9382	1	57.86	23.2	0	2.08	0	1	0	220	6	1.2	0.8;
	9383	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9384	2	0	0	0	0	0	1	0	20	5	1.2	0.8;
	9385	1	39.64	11.9	0	2.86	0	1	0	110	22	1.2	0.8;
	9386	1	36.34	15.2	0	0.3	0	1	0	220	5	1.2	0.8;
	9387	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9388	1	170.4	81.9	0	59.64	0	1	0	380	17	1.2	0.8;
	9389	2	0	0	0	0	0	1	0	20	18	1.2	0.8;
	9390	1	-119.63	-2.7	0	29.3	0	1	0	220	10	1.2	0.8;
	9391	1	67.67	16.4	0	3.7	0	1	0	220	5	1.2	0.8;
	9392	2	0	0	0	0	0	1	0	20	10	1.2	0.8;
	9393	2	0	0	0	0	0	1	0	20	3	1.2	0.8;
	9394	1	43.75	2.2	0	1.36	0	1	0	220	3	1.2	0.8;
	9395	2	0	0	0	0	0	1	0	11	1	1.2	0.8;
	9396	1	246.9	20.3	0	4.52	0	1	0	220	3	1.2	0.8;
	9397	1	0	0	0	11.5	0	1	0	380	3	1.2	0.8;
	9398	1	70.08	43.4	0	1.83	0	1	0	150	9	1.2	0.8;
	9399	1	0	0	0	5.96	0	1	0	150	9	1.2	0.8;
	9400	1	5.11	2.5	0	0.95	0	1	0	110	18	1.2	0.8;
	9401	1	174.3	11.8	0	0.51	0	1	0	220	3	1.2	0.8;
	9402	1	17.25	4.26	0	0.21	0	1	0	110	18	1.2	0.8;
	9403	1	0	0	0	2.26	0	1	0	150	8	1.2	0.8;
	9404	1	-0.18	-2.28	0	0	0	1	0	380	8	1.2	0.8;
	9405	1	0	0	0	1.08	0	1	0	150	9	1.2	0.8;
	9406	1	-13.26	-7.13	0	23.16	0	1	0	220	6	1.2	0.8;
	9407	1	10.21	3.8	0	4.6	0	1	0	220	5	1.2	0.8;
	9408	2	0	0	0	0	0	1	0	20	20	1.2	0.8;
	9409	1	83.19	22.9	0	28.5	0	1	0	380	5	1.2	0.8;
	9410	1	93.1	43.7	0	2.7	0	1	0	150	9	1.2	0.8;
	9411	1	0	0	0	0.23	0	1	0	220	5	1.2	0.8;
	9412	1	0	0	0	6.03	0	1	0	220	5	1.2	0.8;
	9413	2	0	0	0	0	0	1	0	6.3	1	1.2	0.8;
